Nom;Type;ID equipement;Référence constructeur;Date d'installation;Notes;Secteur;Bâtiment;Adresse;Niveau;Salle;Date limite;Date de réalisation;Jours d'avance/de retard;Type de l'équipement;Type d'intervention;Objet de l'intervention;Durée;Mainteneur;Contrôleur;Commentaire mainteneur;Motif de rejet;Points de contrôles
EXTRACTEUR BACHE TAMPON BASSIN INITIATION EX03 LT4 NIV1.00;VENTILATION;SLII 444;NULL;NULL;NULL;SLII ESA;Bâtiment Émeraude;53 Impasse des Lilas, 10791 Nice;NIV100;LT1;01-02-2025;18-02-2025;17;VENTILATION;Préventive;Calendrier 1 - Maintenance 2;01h00;Sylvie DESPREZ;Patrick CHARLES;"Johan 
controle fonctionnement OK
I: 1.2/1.2/1.3";NULL;Contrôle courroie: O, remplacement courroie: O, alignement moteur: O, graissage moteur: O, nettoyage moteur: O, nettoyage turbine: O, contrôle roulement moteur et turbine: X, prise d'intensité moteur: X, Contrôle et resserrage des connectiques armoire elec: X, remplacement filtre (insufflateur air neuf): O
EXTRACTEUR BACHE TAMPON BASSIN INITIATION EX03 LT4 NIV1.00;VENTILATION;SLII 444;NULL;NULL;NULL;SLII ESA;Bâtiment Émeraude;53 Impasse des Lilas, 10791 Nice;NIV100;LT1;01-08-2024;18-11-2024;109;VENTILATION;Préventive;Calendrier 1 - Maintenance 1;00h30;Thérèse DOUARD;Patrick CHARLES;"contrôle général :ok
resserage des connexions: ok 
I: 1.3/1.1/1.2 A ";NULL;NULL
EXTRACTEUR POSTE HT ET TGBT;VENTILATION;ESA 044;NULL;NULL;NULL;SLII ESA;Bâtiment Les Acacias;177 Rue des Lilas, 35636 Dijon;RDC;POSTE HT;29-09-2024;25-06-2024;-95;VENTILATION;Préventive;Calendrier 1 - Maintenance 4;01h00;Cédric DITTMANN;Dorothée DAILLY;relevé intensité :  0.4A;NULL;NULL
EXTRACTEUR POSTE HT ET TGBT;VENTILATION;ESA 044;NULL;NULL;NULL;SLII ESA;Bâtiment Les Acacias;177 Rue des Lilas, 35636 Dijon;RDC;POSTE HT;29-03-2024;25-06-2024;88;VENTILATION;Préventive;Calendrier 1 - Maintenance 3;01h00;Cédric DITTMANN;Patrick CHARLES;NULL;NULL;NULL
EXTRACTEUR POSTE HT ET TGBT;VENTILATION;ESA 044;NULL;NULL;NULL;SLII ESA;Bâtiment Les Acacias;177 Rue des Lilas, 35636 Dijon;RDC;POSTE HT;29-09-2023;25-06-2024;270;VENTILATION;Préventive;Calendrier 1 - Maintenance 2;01h00;Cédric DITTMANN;Patrick CHARLES;NULL;NULL;NULL
EXTRACTEUR POSTE HT ET TGBT;VENTILATION;ESA 044;NULL;NULL;NULL;SLII ESA;Bâtiment Les Acacias;177 Rue des Lilas, 35636 Dijon;RDC;POSTE HT;29-03-2023;02-10-2023;186;VENTILATION;Préventive;Calendrier 1 - Maintenance 1;01h00;Léopoldine DOUDOU;Bruno DORIVAL;contrôle du fonctionnement ok,test communication alarme gtc ok;NULL;NULL
EXTRACTEUR LT 5.03 LT5 NIV 1.00;VENTILATION;SLII 056;NULL;NULL;NULL;SLII ESA;Bâtiment Émeraude;53 Impasse des Lilas, 10791 Nice;NULL;NULL;15-12-2024;19-02-2025;66;VENTILATION;Préventive;Calendrier 1 - Maintenance 1;01h00;Sylvie DESPREZ;Patrick CHARLES;NULL;NULL;Contrôle courroie: O, remplacement courroie: X, alignement moteur: O, graissage moteur: O, nettoyage moteur: X, nettoyage turbine: O, contrôle roulement moteur et turbine: X, prise d'intensité moteur: O, Contrôle et resserrage des connectiques armoire elec: X, remplacement filtre (insufflateur air neuf): O
EXTRACTEUR LT 5.03 LT5 NIV 1.00;VENTILATION;SLII 056;NULL;NULL;NULL;SLII ESA;Bâtiment Émeraude;53 Impasse des Lilas, 10791 Nice;NULL;NULL;15-06-2024;16-09-2024;92;VENTILATION;Préventive;Calendrier 1 - Maintenance 3;00h30;Léopoldine DOUDOU;Bruno DORIVAL;I1=2,7A I2=2,7A I3=3,4A resserrage connexion ;NULL;NULL
EXTRACTEUR LT 5.03 LT5 NIV 1.00;VENTILATION;SLII 056;NULL;NULL;NULL;SLII ESA;Bâtiment Émeraude;53 Impasse des Lilas, 10791 Nice;NULL;NULL;15-12-2023;31-05-2024;168;VENTILATION;Préventive;Calendrier 1 - Maintenance 2;00h30;Léopoldine DOUDOU;Patrick CHARLES;I1=3A.I2=3,1A.I3=3,4A.     réf=6,3A;NULL;NULL
EXTRACTEUR LT 5.03 LT5 NIV 1.00;VENTILATION;SLII 056;NULL;NULL;NULL;SLII ESA;Bâtiment Émeraude;53 Impasse des Lilas, 10791 Nice;NULL;NULL;15-06-2023;28-06-2023;12;VENTILATION;Préventive;Calendrier 1 - Maintenance 1;00h30;Léopoldine DOUDOU;Dorothée DAILLY;"P1=2.9A,P2=3,3A,P3=3,3A ref=6,3A 
courroie spa1230";NULL;NULL
EXTRACTEUR 23.01 LT 23 NIV 13.15;VENTILATION;SLII 067;NULL;NULL;NULL;SLII ESA;Bâtiment Émeraude;53 Impasse des Lilas, 10791 Nice;NULL;NULL;05-01-2025;17-01-2025;12;VENTILATION;Préventive;Calendrier 1 - Maintenance 1;00h30;Léopoldine DOUDOU;Patrick CHARLES;RAS ;NULL;Contrôle courroie: X, remplacement courroie: O, alignement moteur: O, graissage moteur: O, nettoyage moteur: O, nettoyage turbine: O, contrôle roulement moteur et turbine: O, prise d'intensité moteur: X, Contrôle et resserrage des connectiques armoire elec: X, remplacement filtre (insufflateur air neuf): O
EXTRACTEUR 23.01 LT 23 NIV 13.15;VENTILATION;SLII 067;NULL;NULL;NULL;SLII ESA;Bâtiment Émeraude;53 Impasse des Lilas, 10791 Nice;NULL;NULL;05-07-2024;16-09-2024;73;VENTILATION;Préventive;Calendrier 1 - Maintenance 3;00h30;Léopoldine DOUDOU;Patrick CHARLES;  I 1 =0,1A I 2= 0,8A I 3=0,8A ref=1,4A resserrage connexion ;NULL;NULL
EXTRACTEUR 23.01 LT 23 NIV 13.15;VENTILATION;SLII 067;NULL;NULL;NULL;SLII ESA;Bâtiment Émeraude;53 Impasse des Lilas, 10791 Nice;NULL;NULL;05-01-2024;19-06-2024;166;VENTILATION;Préventive;Calendrier 1 - Maintenance 2;01h00;Sylvie DESPREZ;Patrick CHARLES;"Le 14/12/2023
visite de maintenance de type 2 essaie asservissement avec siemens";NULL;NULL
EXTRACTEUR 23.01 LT 23 NIV 13.15;VENTILATION;SLII 067;NULL;NULL;NULL;SLII ESA;Bâtiment Émeraude;53 Impasse des Lilas, 10791 Nice;NULL;NULL;05-07-2023;19-06-2024;350;VENTILATION;Préventive;Calendrier 1 - Maintenance 1;01h00;Sylvie DESPREZ;Patrick CHARLES;"Le 26/04/2023
visite de maintenance de type 1 essaie asservissement avec siemens";NULL;NULL
EXTRACTEUR 26.04 SANITAIRE N°2 LT26 NIV 23.75;VENTILATION;SLII 072;NULL;NULL;NULL;SLII ESA;Bâtiment Émeraude;53 Impasse des Lilas, 10791 Nice;NULL;NULL;24-10-2024;15-11-2024;22;VENTILATION;Préventive;Calendrier 1 - Maintenance 2;00h30;Léopoldine DOUDOU;Patrick CHARLES;RAS;NULL;NULL
EXTRACTEUR 26.04 SANITAIRE N°2 LT26 NIV 23.75;VENTILATION;SLII 072;NULL;NULL;NULL;SLII ESA;Bâtiment Émeraude;53 Impasse des Lilas, 10791 Nice;NULL;NULL;24-04-2024;28-05-2024;34;VENTILATION;Préventive;Calendrier 1 - Maintenance 1;00h30;Léopoldine DOUDOU;Patrick CHARLES;"I1=1,1A,I2=1,2A,I3=1,3A.  1er photo 26.02
2eme photo 26.04";NULL;NULL
EXTRACTEUR LT 14.04 LT14 NIV 1.00;VENTILATION;SLII 059;NULL;NULL;NULL;SLII ESA;Bâtiment Émeraude;53 Impasse des Lilas, 10791 Nice;NULL;NULL;05-11-2024;14-01-2025;70;VENTILATION;Préventive;Calendrier 1 - Maintenance 2;01h00;Sylvie DESPREZ;Patrick CHARLES;NULL;NULL;Contrôle courroie: X, remplacement courroie: O, alignement moteur: O, graissage moteur: O, nettoyage moteur: X, nettoyage turbine: O, contrôle roulement moteur et turbine: X, prise d'intensité moteur: O, Contrôle et resserrage des connectiques armoire elec: O, remplacement filtre (insufflateur air neuf): O
EXTRACTEUR LT 14.04 LT14 NIV 1.00;VENTILATION;SLII 059;NULL;NULL;NULL;SLII ESA;Bâtiment Émeraude;53 Impasse des Lilas, 10791 Nice;NULL;NULL;05-05-2024;03-10-2024;151;VENTILATION;Préventive;Calendrier 1 - Maintenance 1;00h30;Léopoldine DOUDOU;Patrick CHARLES;réf= 0,4A I1=0,8A,I2=0,7A,I3=0, 9A ;NULL;NULL
EXTRACTEUR LT 16.01 LT16 NIV 1.00;VENTILATION;SLII 061;NULL;NULL;NULL;SLII ESA;Bâtiment Émeraude;53 Impasse des Lilas, 10791 Nice;NULL;NULL;05-11-2024;14-01-2025;70;VENTILATION;Préventive;Calendrier 1 - Maintenance 2;01h00;Sylvie DESPREZ;Patrick CHARLES;NULL;NULL;Contrôle courroie: X, remplacement courroie: O, alignement moteur: O, graissage moteur: O, nettoyage moteur: O, nettoyage turbine: O, contrôle roulement moteur et turbine: X, prise d'intensité moteur: O, Contrôle et resserrage des connectiques armoire elec: X, remplacement filtre (insufflateur air neuf): O
EXTRACTEUR LT 16.01 LT16 NIV 1.00;VENTILATION;SLII 061;NULL;NULL;NULL;SLII ESA;Bâtiment Émeraude;53 Impasse des Lilas, 10791 Nice;NULL;NULL;05-05-2024;16-09-2024;134;VENTILATION;Préventive;Calendrier 1 - Maintenance 1;00h30;Léopoldine DOUDOU;Bruno DORIVAL;I1=0,8A I2=0,8A I3=0,8A ref=1,9A resserrage connexion ;NULL;NULL
EXTRACTEUR VMC 32.05 LT32 NIV 23.75;VENTILATION;SLII 120;NULL;NULL;NULL;SLII ESA;Bâtiment Émeraude;53 Impasse des Lilas, 10791 Nice;NULL;NULL;24-08-2024;03-10-2024;40;VENTILATION;Préventive;Calendrier 1 - Maintenance 1;00h30;Léopoldine DOUDOU;Patrick CHARLES;ref=1,9A .I1=0,7A,I2=0,6A,I3=0,8A;NULL;NULL
EXTRACTEUR VMC 32.05 LT32 NIV 23.75;VENTILATION;SLII 120;NULL;NULL;NULL;SLII ESA;Bâtiment Émeraude;53 Impasse des Lilas, 10791 Nice;NULL;NULL;29-08-2023;09-10-2023;41;VENTILATION;Préventive;Calendrier 1 - Maintenance 1;00h30;Léopoldine DOUDOU;Bruno DORIVAL;0,5Amp ref = 1,1Amp sur moteur ;NULL;NULL
EXTRACTEUR 26.01 SECRETARIAT SPORTIF LT26 NIV 23.75;VENTILATION;SLII 069;NULL;NULL;NULL;SLII ESA;Bâtiment Émeraude;53 Impasse des Lilas, 10791 Nice;NULL;NULL;24-10-2024;15-11-2024;22;VENTILATION;Préventive;Calendrier 1 - Maintenance 2;00h30;Léopoldine DOUDOU;Patrick CHARLES;RAS ;NULL;NULL
EXTRACTEUR 26.01 SECRETARIAT SPORTIF LT26 NIV 23.75;VENTILATION;SLII 069;NULL;NULL;NULL;SLII ESA;Bâtiment Émeraude;53 Impasse des Lilas, 10791 Nice;NULL;NULL;24-04-2024;29-05-2024;35;VENTILATION;Préventive;Calendrier 1 - Maintenance 1;00h30;Léopoldine DOUDOU;Patrick CHARLES;I1=1,5A,I2=1,4A,I3=1,3A;NULL;NULL
EXTRACTEUR 26.06 SANIT CENTRE PRESSE LT26 NIV 23.75;VENTILATION;SLII 074;NULL;NULL;NULL;SLII ESA;Bâtiment Émeraude;53 Impasse des Lilas, 10791 Nice;NULL;NULL;24-10-2024;14-11-2024;21;VENTILATION;Préventive;Calendrier 1 - Maintenance 2;00h30;Léopoldine DOUDOU;Patrick CHARLES;ras;NULL;NULL
EXTRACTEUR 26.06 SANIT CENTRE PRESSE LT26 NIV 23.75;VENTILATION;SLII 074;NULL;NULL;NULL;SLII ESA;Bâtiment Émeraude;53 Impasse des Lilas, 10791 Nice;NULL;NULL;24-04-2024;29-05-2024;35;VENTILATION;Préventive;Calendrier 1 - Maintenance 1;00h30;Léopoldine DOUDOU;Patrick CHARLES;I1=4,4A.I2=4,8A.I3=4,7A;NULL;NULL
EXTRACTEUR 26.06 SANIT CENTRE PRESSE LT26 NIV 23.75;VENTILATION;SLII 074;NULL;NULL;NULL;SLII ESA;Bâtiment Émeraude;53 Impasse des Lilas, 10791 Nice;NULL;NULL;13-07-2023;10-10-2023;88;VENTILATION;Préventive;Calendrier 1 - Maintenance 1;00h30;Léopoldine DOUDOU;Bruno DORIVAL;4,4Amp réf=6,18Amp;NULL;NULL
EXTRACTEUR 28.00 BUREAUX C/D LT28 NIV 23.75;VENTILATION;SLII 093;NULL;NULL;NULL;SLII ESA;Bâtiment Émeraude;53 Impasse des Lilas, 10791 Nice;NULL;NULL;08-02-2025;19-02-2025;11;VENTILATION;Préventive;Calendrier 1 - Maintenance 2;01h00;Cédric DITTMANN;Patrick CHARLES; Moteur HS voir rapport anomalie ;NULL;Contrôle courroie: O, remplacement courroie: O, alignement moteur: O, graissage moteur: O, nettoyage moteur: O, nettoyage turbine: O, contrôle roulement moteur et turbine: O, prise d'intensité moteur: O, Contrôle et resserrage des connectiques armoire elec: O, remplacement filtre (insufflateur air neuf): O
EXTRACTEUR 28.00 BUREAUX C/D LT28 NIV 23.75;VENTILATION;SLII 093;NULL;NULL;NULL;SLII ESA;Bâtiment Émeraude;53 Impasse des Lilas, 10791 Nice;NULL;NULL;08-08-2024;12-12-2024;126;VENTILATION;Préventive;Calendrier 1 - Maintenance 1;01h00;Sylvie DESPREZ;Patrick CHARLES;controle fonctionnement, controle courroies ok;NULL;NULL
EXTRACTEUR 28.00 BUREAUX C/D LT28 NIV 23.75;VENTILATION;SLII 093;NULL;NULL;NULL;SLII ESA;Bâtiment Émeraude;53 Impasse des Lilas, 10791 Nice;NULL;NULL;08-02-2024;21-02-2024;12;VENTILATION;Préventive;Calendrier 1 - Maintenance 2;00h30;Léopoldine DOUDOU;Patrick CHARLES;I=4,9A;NULL;NULL
EXTRACTEUR 28.00 BUREAUX C/D LT28 NIV 23.75;VENTILATION;SLII 093;NULL;NULL;NULL;SLII ESA;Bâtiment Émeraude;53 Impasse des Lilas, 10791 Nice;NULL;NULL;08-08-2023;05-10-2023;57;VENTILATION;Préventive;Calendrier 1 - Maintenance 1;00h30;Léopoldine DOUDOU;Bruno DORIVAL;bureau AB/BC 4,75Amp ref=2,2Amp sur schéma, sur plaque 6,52Amp ;NULL;NULL
EXTRACTEUR EST LOGES DES LEGENDES CHARPENTE NIV 23.75;VENTILATION;SLII 543;NULL;NULL;NULL;SLII ESA;Bâtiment Émeraude;53 Impasse des Lilas, 10791 Nice;NULL;NULL;10-12-2024;18-02-2025;70;VENTILATION;Préventive;Calendrier 1 - Maintenance 2;01h00;Sylvie DESPREZ;Patrick CHARLES;NULL;NULL;Contrôle courroie: O, remplacement courroie: O, alignement moteur: O, graissage moteur: O, nettoyage moteur: O, nettoyage turbine: O, contrôle roulement moteur et turbine: X, prise d'intensité moteur: O, Contrôle et resserrage des connectiques armoire elec: X, remplacement filtre (insufflateur air neuf): O
EXTRACTEUR EST LOGES DES LEGENDES CHARPENTE NIV 23.75;VENTILATION;SLII 543;NULL;NULL;NULL;SLII ESA;Bâtiment Émeraude;53 Impasse des Lilas, 10791 Nice;NULL;NULL;10-06-2024;16-10-2024;128;VENTILATION;Préventive;Calendrier 1 - Maintenance 1;01h00;Sylvie DESPREZ;Patrick CHARLES;NULL;NULL;NULL
EXTRACTEUR 33.03 SANITAIRES FUT H LT33 NIV 23.75;VENTILATION;SLII 125;NULL;NULL;NULL;SLII ESA;Bâtiment Émeraude;53 Impasse des Lilas, 10791 Nice;NULL;NULL;28-10-2024;25-11-2024;28;VENTILATION;Préventive;Calendrier 1 - Maintenance 2;00h30;Léopoldine DOUDOU;Patrick CHARLES;ref=6,8A  I1,2,3=5.5.5,2A resserrage connexion ;NULL;NULL
EXTRACTEUR 33.03 SANITAIRES FUT H LT33 NIV 23.75;VENTILATION;SLII 125;NULL;NULL;NULL;SLII ESA;Bâtiment Émeraude;53 Impasse des Lilas, 10791 Nice;NULL;NULL;28-04-2024;30-04-2024;2;VENTILATION;Préventive;Calendrier 1 - Maintenance 1;01h00;Léopoldine DOUDOU;Patrick CHARLES;I ref=6,8A.    I 1,2et 3  4,5A 5A et 5,1A. changement courroie spa 1320 resserrage connexions ;NULL;NULL
EXTRACTEUR SANITAIRE F 31.01 NIV 23.75;VENTILATION;SLII 109;NULL;NULL;NULL;SLII ESA;Bâtiment Émeraude;53 Impasse des Lilas, 10791 Nice;NULL;NULL;11-10-2024;24-10-2024;13;VENTILATION;Préventive;Calendrier 1 - Maintenance 1;00h30;Léopoldine DOUDOU;Patrick CHARLES;Diode verte HS;NULL;NULL
EXTRACTEUR SANITAIRE F 31.01 NIV 23.75;VENTILATION;SLII 109;NULL;NULL;NULL;SLII ESA;Bâtiment Émeraude;53 Impasse des Lilas, 10791 Nice;NULL;NULL;22-02-2024;27-02-2024;5;VENTILATION;Préventive;Calendrier 1 - Maintenance 2;00h30;Léopoldine DOUDOU;Patrick CHARLES;I=13A..réf=16A;NULL;NULL
EXTRACTEUR SANITAIRE F 31.01 NIV 23.75;VENTILATION;SLII 109;NULL;NULL;NULL;SLII ESA;Bâtiment Émeraude;53 Impasse des Lilas, 10791 Nice;NULL;NULL;22-08-2023;05-10-2023;43;VENTILATION;Préventive;Calendrier 1 - Maintenance 1;00h30;Léopoldine DOUDOU;Dorothée DAILLY;12,5Amp ref=16Amp... diode grillée;NULL;NULL
EXTRACTEUR OUEST LOGES DES LEGENDES CHARPENTE NIV 23.75;VENTILATION;SLII 542;NULL;NULL;NULL;SLII ESA;Bâtiment Émeraude;53 Impasse des Lilas, 10791 Nice;NULL;NULL;10-12-2024;18-02-2025;70;VENTILATION;Préventive;Calendrier 1 - Maintenance 2;01h00;Sylvie DESPREZ;Patrick CHARLES;NULL;NULL;Contrôle courroie: O, remplacement courroie: O, alignement moteur: O, graissage moteur: O, nettoyage moteur: O, nettoyage turbine: O, contrôle roulement moteur et turbine: X, prise d'intensité moteur: O, Contrôle et resserrage des connectiques armoire elec: X, remplacement filtre (insufflateur air neuf): O
EXTRACTEUR OUEST LOGES DES LEGENDES CHARPENTE NIV 23.75;VENTILATION;SLII 542;NULL;NULL;NULL;SLII ESA;Bâtiment Émeraude;53 Impasse des Lilas, 10791 Nice;NULL;NULL;10-06-2024;16-10-2024;128;VENTILATION;Préventive;Calendrier 1 - Maintenance 1;01h00;Sylvie DESPREZ;Patrick CHARLES;NULL;NULL;NULL
EXTRACTEUR VMC 30.04 SANITAIRES LT30 NIV 23.75;VENTILATION;SLII 107;NULL;NULL;NULL;SLII ESA;Bâtiment Émeraude;53 Impasse des Lilas, 10791 Nice;NULL;NULL;17-08-2024;03-10-2024;47;VENTILATION;Préventive;Calendrier 1 - Maintenance 1;00h30;Léopoldine DOUDOU;Patrick CHARLES;ref=11A ..I1=6,7A,I2=7,1A,I3=7,8A resserrage connexion ;NULL;NULL
EXTRACTEUR VMC 31.04 BUREAUX E/F LT31 NIV 23.75;VENTILATION;SLII 112;NULL;NULL;NULL;SLII ESA;Bâtiment Émeraude;53 Impasse des Lilas, 10791 Nice;NULL;NULL;11-10-2024;25-11-2024;45;VENTILATION;Préventive;Calendrier 1 - Maintenance 1;00h30;Léopoldine DOUDOU;Patrick CHARLES;ref=7A  I1,2,3= 4,1.4,2.4,3A resserrage connexion ;NULL;NULL
EXTRACTEUR VMC 31.04 BUREAUX E/F LT31 NIV 23.75;VENTILATION;SLII 112;NULL;NULL;NULL;SLII ESA;Bâtiment Émeraude;53 Impasse des Lilas, 10791 Nice;NULL;NULL;23-02-2024;27-02-2024;4;VENTILATION;Préventive;Calendrier 1 - Maintenance 2;00h30;Léopoldine DOUDOU;Patrick CHARLES;ref=7A ...I=4,3A;NULL;NULL
EXTRACTEUR VMC 31.04 BUREAUX E/F LT31 NIV 23.75;VENTILATION;SLII 112;NULL;NULL;NULL;SLII ESA;Bâtiment Émeraude;53 Impasse des Lilas, 10791 Nice;NULL;NULL;23-08-2023;02-10-2023;40;VENTILATION;Préventive;Calendrier 1 - Maintenance 1;00h30;Cédric DITTMANN;Bruno DORIVAL;NULL;NULL;NULL
EXTRACTEUR LOCAL INJECTION ACIDE LT2 NIV 1.00;VENTILATION;SLII 507;NULL;NULL;NULL;SLII ESA;Bâtiment Émeraude;53 Impasse des Lilas, 10791 Nice;NIV100;LT2;01-02-2025;19-02-2025;18;VENTILATION;Préventive;Calendrier 1 - Maintenance 2;01h00;Sylvie DESPREZ;Patrick CHARLES;"controle fonctionnement ok
I: 1,1/1,1/1,2";NULL;Contrôle courroie: O, remplacement courroie: O, alignement moteur: O, graissage moteur: O, nettoyage moteur: O, nettoyage turbine: O, contrôle roulement moteur et turbine: O, prise d'intensité moteur: X, Contrôle et resserrage des connectiques armoire elec: X, remplacement filtre (insufflateur air neuf): O
EXTRACTEUR LOCAL INJECTION ACIDE LT2 NIV 1.00;VENTILATION;SLII 507;NULL;NULL;NULL;SLII ESA;Bâtiment Émeraude;53 Impasse des Lilas, 10791 Nice;NIV100;LT2;01-08-2024;18-11-2024;109;VENTILATION;Préventive;Calendrier 1 - Maintenance 1;00h30;Thérèse DOUARD;Patrick CHARLES;"contrôle général :ok
resserage des connexions: ok 
I: 1.2/1.1/1.2 A ";NULL;NULL
EXTRACTEUR LOCAL INJECTION ACIDE LT2 NIV 1.00;VENTILATION;SLII 507;NULL;NULL;NULL;SLII ESA;Bâtiment Émeraude;53 Impasse des Lilas, 10791 Nice;NIV100;LT2;20-07-2023;02-10-2023;74;VENTILATION;Préventive;Calendrier 1 - Maintenance 1;00h30;Cédric DITTMANN;Bruno DORIVAL;relevé intensité u1 : 1.6A  u2 : 0.9A  u3 : 1.6A;NULL;NULL
EXTRACTEUR 33.00 SALLES SPORTIVES / ADMINISTRATION LT33 NIV 23.75;VENTILATION;SLII 122;NULL;NULL;NULL;SLII ESA;Bâtiment Émeraude;53 Impasse des Lilas, 10791 Nice;NULL;NULL;28-10-2024;25-11-2024;28;VENTILATION;Préventive;Calendrier 1 - Maintenance 2;00h30;Léopoldine DOUDOU;Patrick CHARLES;I = 4,8A RAS ;NULL;NULL
EXTRACTEUR 33.00 SALLES SPORTIVES / ADMINISTRATION LT33 NIV 23.75;VENTILATION;SLII 122;NULL;NULL;NULL;SLII ESA;Bâtiment Émeraude;53 Impasse des Lilas, 10791 Nice;NULL;NULL;28-04-2024;05-06-2024;38;VENTILATION;Préventive;Calendrier 1 - Maintenance 1;00h30;Léopoldine DOUDOU;Patrick CHARLES; ras;NULL;NULL
EXTRACTEUR CIRCULATION EST LOGES DES LEGENDES NIV 23.75;VENTILATION;SLII 999;NULL;NULL;Courroie SPZ 1112 Lw (1);SLII ESA;Bâtiment Émeraude;53 Impasse des Lilas, 10791 Nice;NULL;NULL;10-12-2024;18-02-2025;70;VENTILATION;Préventive;Calendrier 1 - Maintenance 1;01h00;Sylvie DESPREZ;Patrick CHARLES;NULL;NULL;Contrôle courroie: X, remplacement courroie: O, alignement moteur: O, graissage moteur: O, nettoyage moteur: O, nettoyage turbine: O, contrôle roulement moteur et turbine: X, prise d'intensité moteur: O, Contrôle et resserrage des connectiques armoire elec: X, remplacement filtre (insufflateur air neuf): O
EXTRACTEUR VMC 30.03 PIZZERIA LT30 NIV 23.75;VENTILATION;SLII 106;NULL;NULL;NULL;SLII ESA;Bâtiment Émeraude;53 Impasse des Lilas, 10791 Nice;NULL;NULL;17-02-2025;21-02-2025;4;VENTILATION;Préventive;Calendrier 1 - Maintenance 2;00h05;Léopoldine DOUDOU;Patrick CHARLES;NULL;NULL;Contrôle courroie: O, remplacement courroie: O, alignement moteur: O, graissage moteur: O, nettoyage moteur: O, nettoyage turbine: O, contrôle roulement moteur et turbine: O, prise d'intensité moteur: O, Contrôle et resserrage des connectiques armoire elec: O, remplacement filtre (insufflateur air neuf): O
EXTRACTEUR VMC 30.03 PIZZERIA LT30 NIV 23.75;VENTILATION;SLII 106;NULL;NULL;NULL;SLII ESA;Bâtiment Émeraude;53 Impasse des Lilas, 10791 Nice;NULL;NULL;17-08-2024;14-11-2024;89;VENTILATION;Préventive;Calendrier 1 - Maintenance 1;00h05;Léopoldine DOUDOU;Patrick CHARLES;pas fonctionnel ;NULL;NULL
EXTRACTEUR VMC 30.03 PIZZERIA LT30 NIV 23.75;VENTILATION;SLII 106;NULL;NULL;NULL;SLII ESA;Bâtiment Émeraude;53 Impasse des Lilas, 10791 Nice;NULL;NULL;18-02-2024;27-02-2024;9;VENTILATION;Préventive;Calendrier 1 - Maintenance 2;00h05;Léopoldine DOUDOU;Patrick CHARLES;hs;NULL;NULL
EXTRACTEUR VMC 30.03 PIZZERIA LT30 NIV 23.75;VENTILATION;SLII 106;NULL;NULL;NULL;SLII ESA;Bâtiment Émeraude;53 Impasse des Lilas, 10791 Nice;NULL;NULL;18-08-2023;05-10-2023;47;VENTILATION;Préventive;Calendrier 1 - Maintenance 1;00h05;Léopoldine DOUDOU;Dorothée DAILLY;NULL;NULL;NULL
EXTRACTEUR 01 ZONE FOSSE A PLONGEON LT18 NIV .;VENTILATION;SLII 513;NULL;NULL;Courroie SPA 1732 (1);SLII ESA;Bâtiment Émeraude;53 Impasse des Lilas, 10791 Nice;NULL;LT18;21-01-2025;19-02-2025;29;VENTILATION;Préventive;Calendrier 1 - Maintenance 1;01h00;Sylvie DESPREZ;Patrick CHARLES;NULL;NULL;Contrôle courroie: X, remplacement courroie: O, alignement moteur: O, graissage moteur: O, nettoyage moteur: O, nettoyage turbine: O, contrôle roulement moteur et turbine: O, prise d'intensité moteur: O, Contrôle et resserrage des connectiques armoire elec: X, remplacement filtre (insufflateur air neuf): O
EXTRACTEUR 01 ZONE FOSSE A PLONGEON LT18 NIV .;VENTILATION;SLII 513;NULL;NULL;Courroie SPA 1732 (1);SLII ESA;Bâtiment Émeraude;53 Impasse des Lilas, 10791 Nice;NULL;LT18;21-07-2024;13-06-2024;-38;VENTILATION;Préventive;Calendrier 1 - Maintenance 3;01h00;Gaston DUBIGNY;Patrick CHARLES;"remplacement courroie 
nettoyage turbine 
aspiration caisson 
degressage

courroie spa 1732";NULL;NULL
EXTRACTEUR 01 ZONE FOSSE A PLONGEON LT18 NIV .;VENTILATION;SLII 513;NULL;NULL;Courroie SPA 1732 (1);SLII ESA;Bâtiment Émeraude;53 Impasse des Lilas, 10791 Nice;NULL;LT18;21-01-2024;13-06-2024;143;VENTILATION;Préventive;Calendrier 1 - Maintenance 2;02h00;Gaston DUBIGNY;Patrick CHARLES;"remplacement courroie.
nettoyage turbine. 
aspiration poussière caisson.
degressage.

courroie spa 1732.";NULL;NULL
EXTRACTEUR 01 ZONE FOSSE A PLONGEON LT18 NIV .;VENTILATION;SLII 513;NULL;NULL;Courroie SPA 1732 (1);SLII ESA;Bâtiment Émeraude;53 Impasse des Lilas, 10791 Nice;NULL;LT18;21-07-2023;10-11-2023;111;VENTILATION;Préventive;Calendrier 1 - Maintenance 1;01h00;Cédric DITTMANN;Patrick CHARLES;NULL;NULL;NULL
EXTRACTEUR FUMEE SOUDURE LOCAL OP NIV 1.00;VENTILATION;SLII 054;NULL;NULL;NULL;SLII ESA;Bâtiment Émeraude;53 Impasse des Lilas, 10791 Nice;NULL;NULL;14-12-2024;19-02-2025;67;VENTILATION;Préventive;Calendrier 1 - Maintenance 1;01h00;Sylvie DESPREZ;Patrick CHARLES;controle fonctionnement ok;NULL;Contrôle courroie: O, remplacement courroie: O, alignement moteur: O, graissage moteur: O, nettoyage moteur: O, nettoyage turbine: O, contrôle roulement moteur et turbine: X, prise d'intensité moteur: O, Contrôle et resserrage des connectiques armoire elec: X, remplacement filtre (insufflateur air neuf): O
EXTRACTEUR FUMEE SOUDURE LOCAL OP NIV 1.00;VENTILATION;SLII 054;NULL;NULL;NULL;SLII ESA;Bâtiment Émeraude;53 Impasse des Lilas, 10791 Nice;NULL;NULL;14-06-2024;16-10-2024;123;VENTILATION;Préventive;Calendrier 1 - Maintenance 3;00h05;Gaston DUBIGNY;Patrick CHARLES;NULL;NULL;NULL
EXTRACTEUR FUMEE SOUDURE LOCAL OP NIV 1.00;VENTILATION;SLII 054;NULL;NULL;NULL;SLII ESA;Bâtiment Émeraude;53 Impasse des Lilas, 10791 Nice;NULL;NULL;14-12-2023;16-10-2024;306;VENTILATION;Préventive;Calendrier 1 - Maintenance 2;00h05;Gaston DUBIGNY;Patrick CHARLES;NULL;NULL;NULL
EXTRACTEUR FUMEE SOUDURE LOCAL OP NIV 1.00;VENTILATION;SLII 054;NULL;NULL;NULL;SLII ESA;Bâtiment Émeraude;53 Impasse des Lilas, 10791 Nice;NULL;NULL;14-06-2023;16-06-2023;1;VENTILATION;Préventive;Calendrier 1 - Maintenance 1;00h30;Thérèse DOUARD;Bruno DORIVAL;"I : 1.2/1.3/1.3 A
Courroie Ok 
Resserrage connexion Ok
Nettoyage général Ok ";NULL;NULL
EXTRACTEUR VMC BUREAUX LT27 NIV 23.75;VENTILATION;SLII 080;NULL;NULL;NULL;SLII ESA;Bâtiment Émeraude;53 Impasse des Lilas, 10791 Nice;NULL;NULL;24-11-2024;23-12-2024;29;VENTILATION;Préventive;Calendrier 1 - Maintenance 1;00h45;Léopoldine DOUDOU;Patrick CHARLES;i1,i2,i3 ..3,1,3,2,3,3;NULL;Contrôle courroie: X, remplacement courroie: O, alignement moteur: O, graissage moteur: O, nettoyage moteur: O, nettoyage turbine: O, contrôle roulement moteur et turbine: X, prise d'intensité moteur: X, Contrôle et resserrage des connectiques armoire elec: X, remplacement filtre (insufflateur air neuf): O
EXTRACTEUR VMC BUREAUX LT27 NIV 23.75;VENTILATION;SLII 080;NULL;NULL;NULL;SLII ESA;Bâtiment Émeraude;53 Impasse des Lilas, 10791 Nice;NULL;NULL;24-05-2024;24-06-2024;31;VENTILATION;Préventive;SEMESTRIEL - Maintenance 1;01h00;Sylvie DESPREZ;Patrick CHARLES;"controle fonctionnement 
controle courroie ok 
I: 3.1/3.2/3.2";NULL;Vérification de l?encrassement des filtres: O, Contrôle et nettoyage des filtres: O, Remplacement des filtres: O, Contrôle de l?étanchéité visuelle des manchettes souples: X, Remplacement les manchettes souples lorsque nécessaire: O, Dépoussiérage des aubes de la roue du ventilateur: O, Vérification de l?état des connexions du ventilateur: O, Vérification transmission du ventilateur (courroies, poulies, alignement, tension): X, Mesure d?intensité pour les comparer aux valeurs du constructeur: X, Vérification du bon fonctionnement des pressostats: O, Nettoyage des bouches ou MR: O, Relevé des débits d'air: O, Nettoyage des grilles et diffuseurs: O
EXTRACTEUR 28.02 sanitaires C/D NIV 23.75;VENTILATION;SLII 095;NULL;NULL;NULL;SLII ESA;Bâtiment Émeraude;53 Impasse des Lilas, 10791 Nice;NULL;NULL;08-02-2025;19-02-2025;11;VENTILATION;Préventive;Calendrier 1 - Maintenance 1;01h00;Cédric DITTMANN;Patrick CHARLES;"Contrôle général ok
Relevé Intensité : I1: 8.5A
                               I2: 8.7A
                               I3: 9A
         ";NULL;Contrôle courroie: X, remplacement courroie: X, alignement moteur: X, graissage moteur: X, nettoyage moteur: X, nettoyage turbine: X, contrôle roulement moteur et turbine: X, prise d'intensité moteur: X, Contrôle et resserrage des connectiques armoire elec: X, remplacement filtre (insufflateur air neuf): O
EXTRACTEUR 28.02 sanitaires C/D NIV 23.75;VENTILATION;SLII 095;NULL;NULL;NULL;SLII ESA;Bâtiment Émeraude;53 Impasse des Lilas, 10791 Nice;NULL;NULL;08-08-2024;25-11-2024;109;VENTILATION;Préventive;Calendrier 1 - Maintenance 2;00h30;Léopoldine DOUDOU;Patrick CHARLES;I1=8,8A I2=9,6A I3=9,2A RAS resserrage connexion ;NULL;NULL
EXTRACTEUR 28.02 sanitaires C/D NIV 23.75;VENTILATION;SLII 095;NULL;NULL;NULL;SLII ESA;Bâtiment Émeraude;53 Impasse des Lilas, 10791 Nice;NULL;NULL;08-02-2024;31-05-2024;113;VENTILATION;Préventive;Calendrier 1 - Maintenance 1;00h30;Léopoldine DOUDOU;Patrick CHARLES;I1=8,8A.I2=9,5A.I3=8,9A. réf=11,9A;NULL;NULL
EXTRACTEUR LT 15.04 LT15 NIV 1.00;VENTILATION;SLII 060;NULL;NULL;NULL;SLII ESA;Bâtiment Émeraude;53 Impasse des Lilas, 10791 Nice;NULL;NULL;21-12-2024;20-01-2025;30;VENTILATION;Préventive;Calendrier 1 - Maintenance 1;00h30;Léopoldine DOUDOU;Patrick CHARLES;démarre au thermostat RAS ;NULL;Contrôle courroie: X, remplacement courroie: O, alignement moteur: X, graissage moteur: O, nettoyage moteur: O, nettoyage turbine: O, contrôle roulement moteur et turbine: O, prise d'intensité moteur: X, Contrôle et resserrage des connectiques armoire elec: X, remplacement filtre (insufflateur air neuf): O
EXTRACTEUR LT 15.04 LT15 NIV 1.00;VENTILATION;SLII 060;NULL;NULL;NULL;SLII ESA;Bâtiment Émeraude;53 Impasse des Lilas, 10791 Nice;NULL;NULL;21-06-2024;16-09-2024;87;VENTILATION;Préventive;Calendrier 1 - Maintenance 3;00h30;Léopoldine DOUDOU;Bruno DORIVAL;démarre au thermostat vers 25°, resserrage connexion RAS;NULL;NULL
EXTRACTEUR LT 15.04 LT15 NIV 1.00;VENTILATION;SLII 060;NULL;NULL;NULL;SLII ESA;Bâtiment Émeraude;53 Impasse des Lilas, 10791 Nice;NULL;NULL;21-12-2023;31-05-2024;162;VENTILATION;Préventive;Calendrier 1 - Maintenance 2;00h15;Léopoldine DOUDOU;Patrick CHARLES;ras;NULL;NULL
EXTRACTEUR LT 15.04 LT15 NIV 1.00;VENTILATION;SLII 060;NULL;NULL;NULL;SLII ESA;Bâtiment Émeraude;53 Impasse des Lilas, 10791 Nice;NULL;NULL;21-06-2023;19-09-2023;90;VENTILATION;Préventive;Calendrier 1 - Maintenance 1;00h15;Léopoldine DOUDOU;Dorothée DAILLY;NULL;NULL;NULL
EXTRACTEUR PMR 01 PISCINE NIV 4.80;VENTILATION;SLII 512;NULL;NULL;NULL;SLII ESA;Bâtiment Émeraude;53 Impasse des Lilas, 10791 Nice;NULL;PISCINE;10-02-2025;19-02-2025;9;VENTILATION;Préventive;Calendrier 1 - Maintenance 2;01h00;Sylvie DESPREZ;Patrick CHARLES;"controle fonctionnement ok
I: 0.6/0.6/0.5";NULL;Contrôle courroie: O, remplacement courroie: O, alignement moteur: O, graissage moteur: O, nettoyage moteur: O, nettoyage turbine: O, contrôle roulement moteur et turbine: O, prise d'intensité moteur: X, Contrôle et resserrage des connectiques armoire elec: X, remplacement filtre (insufflateur air neuf): O
EXTRACTEUR PMR 01 PISCINE NIV 4.80;VENTILATION;SLII 512;NULL;NULL;NULL;SLII ESA;Bâtiment Émeraude;53 Impasse des Lilas, 10791 Nice;NULL;PISCINE;10-08-2024;30-10-2024;81;VENTILATION;Préventive;Calendrier 1 - Maintenance 1;04h00;Gaston DUBIGNY;Patrick CHARLES;"remplacement Moteur. 
contrôle bouche d?extraction + nettoyage.
 
accès difficile prévoir grande échelle pour futur intervention";NULL;NULL
EXTRACTEUR / VMC BATIMENT;VENTILATION;ESA 025;NULL;NULL;NULL;SLII ESA;Bâtiment Les Acacias;177 Rue des Lilas, 35636 Dijon;NIV 17 et 24;NULL;23-12-2024;14-01-2025;22;VENTILATION;Préventive;Calendrier 1 - Maintenance 1;01h00;Sylvie DESPREZ;Patrick CHARLES;NULL;NULL;Contrôle courroie: O, remplacement courroie: X, alignement moteur: O, graissage moteur: O, nettoyage moteur: O, nettoyage turbine: O, contrôle roulement moteur et turbine: O, prise d'intensité moteur: O, Contrôle et resserrage des connectiques armoire elec: O, remplacement filtre (insufflateur air neuf): O
EXTRACTEUR / VMC BATIMENT;VENTILATION;ESA 025;NULL;NULL;NULL;SLII ESA;Bâtiment Les Acacias;177 Rue des Lilas, 35636 Dijon;NIV 17 et 24;NULL;23-06-2024;25-11-2024;155;VENTILATION;Préventive;Calendrier 1 - Maintenance 3;00h30;Léopoldine DOUDOU;Patrick CHARLES;RAS;NULL;NULL
EXTRACTEUR / VMC BATIMENT;VENTILATION;ESA 025;NULL;NULL;NULL;SLII ESA;Bâtiment Les Acacias;177 Rue des Lilas, 35636 Dijon;NIV 17 et 24;NULL;23-12-2023;26-12-2023;3;VENTILATION;Préventive;Calendrier 1 - Maintenance 2;00h30;Léopoldine DOUDOU;Patrick CHARLES;2 extracteurs ras;NULL;NULL
EXTRACTEUR / VMC BATIMENT;VENTILATION;ESA 025;NULL;NULL;NULL;SLII ESA;Bâtiment Les Acacias;177 Rue des Lilas, 35636 Dijon;NIV 17 et 24;NULL;23-06-2023;27-06-2023;4;VENTILATION;Préventive;Calendrier 1 - Maintenance 1;01h00;Gaston DUBIGNY;Dorothée DAILLY;remplacement courroie ;NULL;NULL
EXTRACTEUR 26.03 SANITAIRE N°1 LT26 NIV 23.75;VENTILATION;SLII 071;NULL;NULL;NULL;SLII ESA;Bâtiment Émeraude;53 Impasse des Lilas, 10791 Nice;NULL;NULL;24-10-2024;14-11-2024;21;VENTILATION;Préventive;Calendrier 1 - Maintenance 2;00h30;Léopoldine DOUDOU;Patrick CHARLES;ras;NULL;NULL
EXTRACTEUR 26.03 SANITAIRE N°1 LT26 NIV 23.75;VENTILATION;SLII 071;NULL;NULL;NULL;SLII ESA;Bâtiment Émeraude;53 Impasse des Lilas, 10791 Nice;NULL;NULL;24-04-2024;29-05-2024;35;VENTILATION;Préventive;Calendrier 1 - Maintenance 1;00h30;Léopoldine DOUDOU;Patrick CHARLES;I1=2,6A.I2=2,5A,I3=2,7A;NULL;NULL
EXTRACTEUR 26.02 CENTRE PRESSE  LT26 NIV 23.75;VENTILATION;SLII 070;NULL;NULL;NULL;SLII ESA;Bâtiment Émeraude;53 Impasse des Lilas, 10791 Nice;NULL;NULL;24-10-2024;25-11-2024;32;VENTILATION;Préventive;Calendrier 1 - Maintenance 2;00h30;Léopoldine DOUDOU;Patrick CHARLES;RAS ;NULL;NULL
EXTRACTEUR 26.02 CENTRE PRESSE  LT26 NIV 23.75;VENTILATION;SLII 070;NULL;NULL;NULL;SLII ESA;Bâtiment Émeraude;53 Impasse des Lilas, 10791 Nice;NULL;NULL;24-04-2024;28-05-2024;34;VENTILATION;Préventive;Calendrier 1 - Maintenance 1;00h30;Léopoldine DOUDOU;Patrick CHARLES;I1=2,1A,I2=2,2A,I3=2,3A;NULL;NULL
EXTRACTEUR VMC 32.00 LT32 NIV 23.75;VENTILATION;SLII 115;NULL;NULL;NULL;SLII ESA;Bâtiment Émeraude;53 Impasse des Lilas, 10791 Nice;NULL;NULL;24-08-2024;03-10-2024;39;VENTILATION;Préventive;Calendrier 1 - Maintenance 3;00h30;Léopoldine DOUDOU;Patrick CHARLES;ref=2,8A .I1=1,3A I2=1,1A I3=1,2A;NULL;NULL
EXTRACTEUR VMC 32.00 LT32 NIV 23.75;VENTILATION;SLII 115;NULL;NULL;NULL;SLII ESA;Bâtiment Émeraude;53 Impasse des Lilas, 10791 Nice;NULL;NULL;24-02-2024;12-03-2024;17;VENTILATION;Préventive;Calendrier 1 - Maintenance 2;00h30;Léopoldine DOUDOU;Patrick CHARLES;RAS;NULL;NULL
EXTRACTEUR VMC 32.00 LT32 NIV 23.75;VENTILATION;SLII 115;NULL;NULL;NULL;SLII ESA;Bâtiment Émeraude;53 Impasse des Lilas, 10791 Nice;NULL;NULL;24-08-2023;09-10-2023;45;VENTILATION;Préventive;Calendrier 1 - Maintenance 1;00h30;Léopoldine DOUDOU;Bruno DORIVAL;0,75Amp ref=2,8Amp;NULL;NULL
EXTRACTEUR SANITAIRE 31.06 LT31 NIV 23.75;VENTILATION;SLII 114;NULL;NULL;NULL;SLII ESA;Bâtiment Émeraude;53 Impasse des Lilas, 10791 Nice;NULL;NULL;11-10-2024;24-10-2024;13;VENTILATION;Préventive;Calendrier 1 - Maintenance 1;00h30;Léopoldine DOUDOU;Patrick CHARLES;Ras;NULL;NULL
EXTRACTEUR SANITAIRE 31.06 LT31 NIV 23.75;VENTILATION;SLII 114;NULL;NULL;NULL;SLII ESA;Bâtiment Émeraude;53 Impasse des Lilas, 10791 Nice;NULL;NULL;14-08-2024;14-08-2024;0;VENTILATION;Curative;changement courroie ;01h00;Léopoldine DOUDOU;Patrick CHARLES;changement courroie spz 950;NULL;NULL
EXTRACTEUR VMC 30.02 LT30 NIV 23.75;VENTILATION;SLII 105;NULL;NULL;NULL;SLII ESA;Bâtiment Émeraude;53 Impasse des Lilas, 10791 Nice;NULL;NULL;17-08-2024;03-10-2024;47;VENTILATION;Préventive;Calendrier 1 - Maintenance 1;00h30;Léopoldine DOUDOU;Patrick CHARLES;ref=3,4A ,I1=2,5A,I2=2,8A,I3=2,9A resserrage connexion ;NULL;NULL
EXTRACTEUR VESTIARE 31.00 LT31 NIV 23.75;VENTILATION;SLII 108;NULL;NULL;NULL;SLII ESA;Bâtiment Émeraude;53 Impasse des Lilas, 10791 Nice;NULL;NULL;11-10-2024;25-11-2024;45;VENTILATION;Préventive;Calendrier 1 - Maintenance 1;00h30;Léopoldine DOUDOU;Patrick CHARLES;ref=2,8A    I1,2,3 = 2.2,2.2,1A resserrage connexion ;NULL;NULL
EXTRACTEUR 31.03 CENTRE MEDICO SPORTIF NIV 23.75;VENTILATION;SLII 111;NULL;NULL;NULL;SLII ESA;Bâtiment Émeraude;53 Impasse des Lilas, 10791 Nice;NULL;NULL;11-10-2024;14-01-2025;95;VENTILATION;Préventive;Calendrier 1 - Maintenance 1;01h00;Sylvie DESPREZ;Patrick CHARLES;NULL;NULL;Contrôle courroie: X, remplacement courroie: O, alignement moteur: O, graissage moteur: O, nettoyage moteur: O, nettoyage turbine: O, contrôle roulement moteur et turbine: O, prise d'intensité moteur: O, Contrôle et resserrage des connectiques armoire elec: X, remplacement filtre (insufflateur air neuf): O
EXTRACTEUR LT 9.10 LT9 NIV 1.00;VENTILATION;SLII 058;NULL;NULL;NULL;SLII ESA;Bâtiment Émeraude;53 Impasse des Lilas, 10791 Nice;NULL;NULL;20-12-2024;23-01-2025;34;VENTILATION;Préventive;Calendrier 1 - Maintenance 1;00h30;Léopoldine DOUDOU;Patrick CHARLES;RAS ;NULL;Contrôle courroie: X, remplacement courroie: O, alignement moteur: O, graissage moteur: O, nettoyage moteur: O, nettoyage turbine: O, contrôle roulement moteur et turbine: O, prise d'intensité moteur: X, Contrôle et resserrage des connectiques armoire elec: X, remplacement filtre (insufflateur air neuf): O
EXTRACTEUR LT 9.10 LT9 NIV 1.00;VENTILATION;SLII 058;NULL;NULL;NULL;SLII ESA;Bâtiment Émeraude;53 Impasse des Lilas, 10791 Nice;NULL;NULL;20-06-2024;16-09-2024;87;VENTILATION;Préventive;Calendrier 1 - Maintenance 3;00h30;Léopoldine DOUDOU;Bruno DORIVAL;RAS même intensité que précédemment resserrage connexion ;NULL;NULL
EXTRACTEUR LT 9.10 LT9 NIV 1.00;VENTILATION;SLII 058;NULL;NULL;NULL;SLII ESA;Bâtiment Émeraude;53 Impasse des Lilas, 10791 Nice;NULL;NULL;20-12-2023;08-02-2024;49;VENTILATION;Préventive;Calendrier 1 - Maintenance 2;00h30;Léopoldine DOUDOU;Patrick CHARLES;"réf=0,5A.          I1=0,9A
                          I2=0,1A
                          I3=0,8A
";NULL;NULL
EXTRACTEUR LT 9.10 LT9 NIV 1.00;VENTILATION;SLII 058;NULL;NULL;NULL;SLII ESA;Bâtiment Émeraude;53 Impasse des Lilas, 10791 Nice;NULL;NULL;20-06-2023;09-10-2023;111;VENTILATION;Préventive;Calendrier 1 - Maintenance 1;00h30;Léopoldine DOUDOU;Dorothée DAILLY;NULL;NULL;NULL
EXTRACTEUR VMC 33.02 LT33 NIV 23,75;VENTILATION;SLII 124;NULL;NULL;NULL;SLII ESA;Bâtiment Émeraude;53 Impasse des Lilas, 10791 Nice;NULL;NULL;24-08-2024;03-10-2024;40;VENTILATION;Préventive;Calendrier 1 - Maintenance 1;00h05;Léopoldine DOUDOU;Patrick CHARLES;extracteur à l arrêt ;NULL;NULL
EXTRACTEUR VMC 33.02 LT33 NIV 23,75;VENTILATION;SLII 124;NULL;NULL;NULL;SLII ESA;Bâtiment Émeraude;53 Impasse des Lilas, 10791 Nice;NULL;NULL;31-08-2023;10-10-2023;39;VENTILATION;Préventive;Calendrier 1 - Maintenance 1;00h05;Léopoldine DOUDOU;Bruno DORIVAL;extracteur mis à l arrêt sur demande de la direction (nuisances niveau DRH);NULL;NULL
EXTRACTEUR VMC 32.02 LT32 NIV 23.75;VENTILATION;SLII 117;NULL;NULL;NULL;SLII ESA;Bâtiment Émeraude;53 Impasse des Lilas, 10791 Nice;NULL;NULL;24-08-2024;03-10-2024;40;VENTILATION;Préventive;Calendrier 1 - Maintenance 1;00h30;Léopoldine DOUDOU;Patrick CHARLES;ref=8A I1= 6,9A ,I2=7A,I3=8A;NULL;NULL
EXTRACTEUR 22.03 LT22 NIV 13.15;VENTILATION;SLII 066;NULL;NULL;NULL;SLII ESA;Bâtiment Émeraude;53 Impasse des Lilas, 10791 Nice;NULL;NULL;05-01-2025;17-01-2025;12;VENTILATION;Préventive;Calendrier 1 - Maintenance 1;00h30;Léopoldine DOUDOU;Patrick CHARLES;RAS ;NULL;Contrôle courroie: X, remplacement courroie: O, alignement moteur: O, graissage moteur: O, nettoyage moteur: O, nettoyage turbine: O, contrôle roulement moteur et turbine: X, prise d'intensité moteur: X, Contrôle et resserrage des connectiques armoire elec: X, remplacement filtre (insufflateur air neuf): O
EXTRACTEUR 22.03 LT22 NIV 13.15;VENTILATION;SLII 066;NULL;NULL;NULL;SLII ESA;Bâtiment Émeraude;53 Impasse des Lilas, 10791 Nice;NULL;NULL;05-07-2024;16-09-2024;72;VENTILATION;Préventive;Calendrier 1 - Maintenance 3;00h30;Léopoldine DOUDOU;Patrick CHARLES;ne démarre pas sur commande au tableau mais avec le thermostat vers 18° ...I1=0,8A I 2=0,8A I3=0,3A ref= 0,9A, resserrage connexion ;NULL;NULL
EXTRACTEUR 22.03 LT22 NIV 13.15;VENTILATION;SLII 066;NULL;NULL;NULL;SLII ESA;Bâtiment Émeraude;53 Impasse des Lilas, 10791 Nice;NULL;NULL;05-01-2024;16-09-2024;254;VENTILATION;Préventive;Calendrier 1 - Maintenance 2;00h30;Léopoldine DOUDOU;Patrick CHARLES;ne démarre pas sur commande au tableau mais avec le thermostat I1=0,8A I2=0,8A. I3=0,3A réf=0,9A resserrage connexion ;NULL;NULL
EXTRACTEUR 22.03 LT22 NIV 13.15;VENTILATION;SLII 066;NULL;NULL;NULL;SLII ESA;Bâtiment Émeraude;53 Impasse des Lilas, 10791 Nice;NULL;NULL;05-07-2023;19-06-2024;350;VENTILATION;Préventive;Calendrier 1 - Maintenance 1;01h00;Sylvie DESPREZ;Patrick CHARLES;"Le 26/04/2023
visite de maintenance de type 1 essaie asservissement avec siemens";NULL;NULL
A-16 (7P);HAMMAM;Houston 026;NULL;NULL;NULL;CIP MPG;Bâtiment Saphir;61 Avenue des Lilas, 42241 Metz;13;NULL;03-11-2023;13-11-2023;9;HAMMAM;Préventive;Calendrier 1 - Maintenance 2;01h00;Joseph DRUET;Dorothée DAILLY;NULL;NULL;NULL
A-16 (7P);HAMMAM;Houston 026;NULL;NULL;NULL;CIP MPG;Bâtiment Saphir;61 Avenue des Lilas, 42241 Metz;13;NULL;03-05-2023;31-05-2023;27;HAMMAM;Préventive;Calendrier 1 - Maintenance 1;01h00;Géraldine DAUBIGNY;Benoît CROZET;maintenance réalisée par Alexis le 02/05/23;NULL;NULL
A-16 (7P);HAMMAM;Houston 026;NULL;NULL;NULL;CIP MPG;Bâtiment Saphir;61 Avenue des Lilas, 42241 Metz;13;NULL;21-10-2022;21-10-2022;0;HAMMAM;Préventive;NULL;02h00;Yves DELOFFRE;Sylvie CASTILLON;NULL;NULL;NULL
C-16 (6P);HAMMAM;Houston 053;NULL;NULL;NULL;CIP MPG;Bâtiment Saphir;61 Avenue des Lilas, 42241 Metz;16;NULL;24-05-2024;23-10-2024;151;HAMMAM;Préventive;Calendrier 1 - Maintenance 3;00h30;Joseph DRUET;Benoît CROZET;NULL;NULL;NULL
C-16 (6P);HAMMAM;Houston 053;NULL;NULL;NULL;CIP MPG;Bâtiment Saphir;61 Avenue des Lilas, 42241 Metz;16;NULL;24-11-2023;17-11-2023;-7;HAMMAM;Préventive;Calendrier 1 - Maintenance 2;01h00;Joseph DRUET;Dorothée DAILLY;NULL;NULL;NULL
C-16 (6P);HAMMAM;Houston 053;NULL;NULL;NULL;CIP MPG;Bâtiment Saphir;61 Avenue des Lilas, 42241 Metz;16;NULL;24-05-2023;31-05-2023;6;HAMMAM;Préventive;Calendrier 1 - Maintenance 1;01h00;Géraldine DAUBIGNY;Benoît CROZET;maintenance réalisée le 10/05/2023 part Alexis;NULL;NULL
C-16 (6P);HAMMAM;Houston 053;NULL;NULL;NULL;CIP MPG;Bâtiment Saphir;61 Avenue des Lilas, 42241 Metz;16;NULL;15-11-2022;15-11-2022;0;HAMMAM;Préventive;NULL;02h00;Yves DELOFFRE;Sylvie CASTILLON;NULL;NULL;NULL
C1/2-1(8P)HP_C1 1 3(1P)CP;HAMMAM;Houston 037;NULL;NULL;NULL;CIP MPG;Bâtiment Saphir;61 Avenue des Lilas, 42241 Metz;1;NULL;11-11-2023;17-11-2023;6;HAMMAM;Préventive;Calendrier 1 - Maintenance 2;01h00;Joseph DRUET;Dorothée DAILLY;NULL;NULL;NULL
C1/2-1(8P)HP_C1 1 3(1P)CP;HAMMAM;Houston 037;NULL;NULL;NULL;CIP MPG;Bâtiment Saphir;61 Avenue des Lilas, 42241 Metz;1;NULL;11-05-2023;16-05-2023;5;HAMMAM;Préventive;Calendrier 1 - Maintenance 1;02h00;Aurélie DRAPIEZ;Benoît CROZET;sur place défaut manqué d'eau remise en service test ok ras ;NULL;NULL
C1/2-1(8P)HP_C1 1 3(1P)CP;HAMMAM;Houston 037;NULL;NULL;NULL;CIP MPG;Bâtiment Saphir;61 Avenue des Lilas, 42241 Metz;1;NULL;26-10-2022;26-10-2022;0;HAMMAM;Préventive;NULL;02h00;Yves DELOFFRE;Sylvie CASTILLON;NULL;NULL;NULL
A-1/2-2 (4P);HAMMAM;Houston 006;NULL;NULL;NULL;CIP MPG;Bâtiment Saphir;61 Avenue des Lilas, 42241 Metz;1;NULL;19-10-2023;17-10-2023;-1;HAMMAM;Préventive;Calendrier 1 - Maintenance 2;01h00;Joseph DRUET;Benoît CROZET;"mise à l'arrêt total par le client (ne veux pas l'utiliser)
mise en fonction pour essai
contrôle du bon fonctionnement
vapeur OK
absence alarme
fin remise à l'arrêt total 
";NULL;NULL
A-1/2-2 (4P);HAMMAM;Houston 006;NULL;NULL;NULL;CIP MPG;Bâtiment Saphir;61 Avenue des Lilas, 42241 Metz;1;NULL;19-04-2023;31-05-2023;41;HAMMAM;Préventive;Calendrier 1 - Maintenance 1;01h00;Géraldine DAUBIGNY;Benoît CROZET;maintenance réalisée le 14/04/23 par Alexis ;NULL;NULL
A-1/2-2 (4P);HAMMAM;Houston 006;NULL;NULL;NULL;CIP MPG;Bâtiment Saphir;61 Avenue des Lilas, 42241 Metz;1;NULL;11-11-2022;11-11-2022;0;HAMMAM;Préventive;NULL;02h00;Yves DELOFFRE;Sylvie CASTILLON;NULL;NULL;NULL
C-21-1 (5P);HAMMAM;Europa 068;NULL;NULL;NULL;CIP MPG;Bâtiment Technoparc;152 Boulevard de la Paix, 47534 Marseille;21;NULL;11-07-2024;12-12-2023;-211;HAMMAM;Préventive;Calendrier 1 - Maintenance 3;01h00;Jean-Baptiste DEPAUW;Benoît CROZET;"ras
";NULL;NULL
C-21-1 (5P);HAMMAM;Europa 068;NULL;NULL;NULL;CIP MPG;Bâtiment Technoparc;152 Boulevard de la Paix, 47534 Marseille;21;NULL;11-01-2024;07-12-2023;-34;HAMMAM;Préventive;Calendrier 1 - Maintenance 2;07h00;Jean-Baptiste DEPAUW;Benoît CROZET;"vitesse de ventilation ok 
température cuisine : 43°c
salon : 44°c
chambre 1 : 42
chambre 2 : 42
ras";erreur dans la saisie concerne les Clims;NULL
C-21-1 (5P);HAMMAM;Europa 068;NULL;NULL;NULL;CIP MPG;Bâtiment Technoparc;152 Boulevard de la Paix, 47534 Marseille;21;NULL;11-07-2023;10-10-2023;91;HAMMAM;Préventive;Calendrier 1 - Maintenance 1;01h00;Renaud DAMOUR;Dorothée DAILLY;maintenance faite le 28 juin ;NULL;NULL
C-21-1 (5P);HAMMAM;Europa 068;NULL;NULL;NULL;CIP MPG;Bâtiment Technoparc;152 Boulevard de la Paix, 47534 Marseille;21;NULL;06-01-2023;06-01-2023;0;HAMMAM;Préventive;NULL;02h00;Yves DELOFFRE;Sylvie CASTILLON;NULL;NULL;NULL
C-17 (5P);HAMMAM;Europa 063;NULL;NULL;NULL;CIP MPG;Bâtiment Technoparc;152 Boulevard de la Paix, 47534 Marseille;17;NULL;07-01-2024;27-11-2023;-40;HAMMAM;Préventive;Calendrier 1 - Maintenance 2;01h00;Jean-Baptiste DEPAUW;Dorothée DAILLY;ras;NULL;NULL
C-17 (5P);HAMMAM;Europa 063;NULL;NULL;NULL;CIP MPG;Bâtiment Technoparc;152 Boulevard de la Paix, 47534 Marseille;17;NULL;07-07-2023;10-10-2023;94;HAMMAM;Préventive;Calendrier 1 - Maintenance 1;01h00;Renaud DAMOUR;Dorothée DAILLY;maintenance faite le 27-6;NULL;NULL
C-17 (5P);HAMMAM;Europa 063;NULL;NULL;NULL;CIP MPG;Bâtiment Technoparc;152 Boulevard de la Paix, 47534 Marseille;17;NULL;06-12-2022;06-12-2022;0;HAMMAM;Préventive;NULL;02h00;Yves DELOFFRE;Sylvie CASTILLON;NULL;NULL;NULL
COMPTEUR EAU FOSSE A PLONGEON LT3 NIV 1.00;COMPTEUR ENERGIE;SLII 474;NULL;NULL;NULL;SLII ESA;Bâtiment Émeraude;53 Impasse des Lilas, 10791 Nice;NIV100;LT3;10-08-2024;03-09-2024;24;COMPTEUR ENERGIE;Préventive;Calendrier 1 - Maintenance 2;02h00;Sylvie DESPREZ;Patrick CHARLES;demontage du compteur, remplacement des joints et nettoyages des porters, remise en place, test de fuite RAS;NULL;NULL
COMPTEUR EAU FOSSE A PLONGEON LT3 NIV 1.00;COMPTEUR ENERGIE;SLII 474;NULL;NULL;NULL;SLII ESA;Bâtiment Émeraude;53 Impasse des Lilas, 10791 Nice;NIV100;LT3;10-08-2023;02-10-2023;53;COMPTEUR ENERGIE;Préventive;Calendrier 1 - Maintenance 1;00h15;Gaston DUBIGNY;Bruno DORIVAL;contrôle visuel du bon fonctionnement ;NULL;NULL
COMPTEUR EAU GRAND BASSIN LT1 NIV 1.00;COMPTEUR ENERGIE;SLII 458;NULL;NULL;NULL;SLII ESA;Bâtiment Émeraude;53 Impasse des Lilas, 10791 Nice;NIV100;LT1;04-08-2024;02-09-2024;28;COMPTEUR ENERGIE;Préventive;Calendrier 1 - Maintenance 2;02h00;Sylvie DESPREZ;Patrick CHARLES;demontage compteur, remplacement des joints, remontage test fuite RAS;NULL;NULL
COMPTEUR EAU GRAND BASSIN LT1 NIV 1.00;COMPTEUR ENERGIE;SLII 458;NULL;NULL;NULL;SLII ESA;Bâtiment Émeraude;53 Impasse des Lilas, 10791 Nice;NIV100;LT1;04-08-2023;08-09-2023;35;COMPTEUR ENERGIE;Préventive;Calendrier 1 - Maintenance 1;00h15;Sylvie DESPREZ;Dorothée DAILLY;contrôle fonctionnement rien à signaler.;NULL;NULL
RELEVÉ COMPTEUR MENSUEL;COMPTEUR ENERGIE;SLII 959;NULL;NULL;NULL;SLII ESA;Bâtiment Émeraude;53 Impasse des Lilas, 10791 Nice;NULL;NULL;01-03-2025;03-03-2025;2;COMPTEUR ENERGIE;Préventive;Mensuel 1 - Maintenance 4;02h00;Léopoldine DOUDOU;Patrick CHARLES;NULL;NULL;NULL
RELEVÉ COMPTEUR MENSUEL;COMPTEUR ENERGIE;SLII 959;NULL;NULL;NULL;SLII ESA;Bâtiment Émeraude;53 Impasse des Lilas, 10791 Nice;NULL;NULL;01-02-2025;03-02-2025;2;COMPTEUR ENERGIE;Préventive;Mensuel 1 - Maintenance 3;03h00;Sylvie DESPREZ;Patrick CHARLES;relever compteur et saisie ;NULL;NULL
RELEVÉ COMPTEUR MENSUEL;COMPTEUR ENERGIE;SLII 959;NULL;NULL;NULL;SLII ESA;Bâtiment Émeraude;53 Impasse des Lilas, 10791 Nice;NULL;NULL;01-01-2025;20-01-2025;19;COMPTEUR ENERGIE;Préventive;Mensuel 1 - Maintenance 2;02h00;Gaston DUBIGNY;Patrick CHARLES;NULL;NULL;NULL
RELEVÉ COMPTEUR MENSUEL;COMPTEUR ENERGIE;SLII 959;NULL;NULL;NULL;SLII ESA;Bâtiment Émeraude;53 Impasse des Lilas, 10791 Nice;NULL;NULL;01-12-2024;11-12-2024;10;COMPTEUR ENERGIE;Préventive;Mensuel 1 - Maintenance 1;02h00;Thérèse DOUARD;Patrick CHARLES;NULL;NULL;NULL
COMPTEUR EAU BASSIN INITIATION LT4 NIV 1.00;COMPTEUR ENERGIE;SLII 490;NULL;NULL;NULL;SLII ESA;Bâtiment Émeraude;53 Impasse des Lilas, 10791 Nice;NIV100;LT4;17-08-2024;06-11-2024;80;COMPTEUR ENERGIE;Préventive;Calendrier 1 - Maintenance 2;00h15;Gaston DUBIGNY;Patrick CHARLES;"contrôle visuel . ok RAS
";NULL;NULL
COMPTEUR EAU BASSIN INITIATION LT4 NIV 1.00;COMPTEUR ENERGIE;SLII 490;NULL;NULL;NULL;SLII ESA;Bâtiment Émeraude;53 Impasse des Lilas, 10791 Nice;NIV100;LT4;17-08-2023;10-10-2023;54;COMPTEUR ENERGIE;Préventive;Calendrier 1 - Maintenance 1;00h05;Gaston DUBIGNY;Bruno DORIVAL;contrôle visuelle ok ;NULL;NULL
MITIGEUR THERMOST ST ANNE;PRODUCTION ECS;SAINT ANNE 014;NULL;NULL;NULL;HDCER;Bâtiment Le Panorama;1 Chemin de la Liberté, 72527 Bordeaux;NULL;Local chaufferie;14-03-2023;14-03-2023;0;PRODUCTION ECS;Préventive;NULL;05h00;Yves DELOFFRE;Sylvie CASTILLON;Grande visite de maintenance;NULL;NULL
MITIGEUR THERMOST ST ANNE;PRODUCTION ECS;SAINT ANNE 014;NULL;NULL;NULL;HDCER;Bâtiment Le Panorama;1 Chemin de la Liberté, 72527 Bordeaux;NULL;Local chaufferie;24-03-2022;24-03-2022;0;PRODUCTION ECS;Préventive;NULL;02h00;Yves DELOFFRE;Sylvie CASTILLON;Grande visite de maintenance;NULL;NULL
BALLON ECS2 EDR;PRODUCTION ECS;EDR 0020;NULL;NULL;NULL;HDCER;Bâtiment Logisphère;1 Chemin de la Liberté, 72527 Bordeaux;NULL;Local technique ecs cuisine;18-01-2023;18-01-2023;0;PRODUCTION ECS;Préventive;NULL;08h00;Yves DELOFFRE;Sylvie CASTILLON;Grande visite de maintenance;NULL;NULL
BALLON ECS2 EDR;PRODUCTION ECS;EDR 0020;NULL;NULL;NULL;HDCER;Bâtiment Logisphère;1 Chemin de la Liberté, 72527 Bordeaux;NULL;Local technique ecs cuisine;20-03-2022;20-03-2022;0;PRODUCTION ECS;Préventive;NULL;01h00;Yves DELOFFRE;Sylvie CASTILLON;Grande visite de maintenance;NULL;NULL
CHAUDIERE GAZ CH PERSONNEL;PRODUCTION ECS;2F 090;NULL;NULL;NULL;HDCER;Bâtiment Astoria;1 Chemin de la Liberté, 72527 Bordeaux;Terrasse du personnel;NULL;27-08-2024;07-03-2025;192;PRODUCTION ECS;Préventive;Calendrier 1 - Maintenance 3;02h00;Loïse DELAHAYE;Sylvie CASTILLON;entretien annuel plus contrôle des combustible ;NULL;NULL
CHAUDIERE GAZ CH PERSONNEL;PRODUCTION ECS;2F 090;NULL;NULL;NULL;HDCER;Bâtiment Astoria;1 Chemin de la Liberté, 72527 Bordeaux;Terrasse du personnel;NULL;27-05-2024;07-03-2024;-80;PRODUCTION ECS;Préventive;Calendrier 1 - Maintenance 2;04h00;Loïse DELAHAYE;Dorothée DAILLY;entretien annuel ;NULL;NULL
