Nom;Type;ID equipement;Référence constructeur;Date d'installation;Notes;Secteur;Bâtiment;Adresse;Niveau;Salle;Date limite;Date de réalisation;Jours d'avance/de retard;Type de l'équipement;Type d'intervention;Objet de l'intervention;Durée;Mainteneur;Contrôleur;Commentaire mainteneur;Motif de rejet;Points de contrôles
CHAUDIERE GAZ CH PERSONNEL;PRODUCTION ECS;2F 090;NULL;NULL;NULL;HDCER;Bâtiment Astoria;1 Chemin de la Liberté, 72527 Bordeaux;Terrasse du personnel;NULL;27-02-2024;07-03-2024;9;PRODUCTION ECS;Préventive;Calendrier 1 - Maintenance 1;04h00;Loïse DELAHAYE;Dorothée DAILLY;entretien annuel ;NULL;NULL
BALLONS ECS 1 ELEANA;PRODUCTION ECS;DIVERS 500;NULL;NULL;NULL;HDCER;Bâtiment Concorde;1 Chemin de la Liberté, 72527 Bordeaux;NULL;NULL;04-02-2025;06-02-2025;2;PRODUCTION ECS;Préventive;Calendrier 3 - Maintenance 1;04h00;Loïse DELAHAYE;Dorothée DAILLY;entretien annuel ;NULL;NULL
BALLON ECS1 EDR;PRODUCTION ECS;EDR 0019;NULL;NULL;NULL;HDCER;Bâtiment Logisphère;1 Chemin de la Liberté, 72527 Bordeaux;NULL;Local technique ecs cuisine;17-01-2023;17-01-2023;0;PRODUCTION ECS;Préventive;NULL;08h00;Yves DELOFFRE;Sylvie CASTILLON;Grande visite de maintenance;NULL;NULL
BALLON ECS1 EDR;PRODUCTION ECS;EDR 0019;NULL;NULL;NULL;HDCER;Bâtiment Logisphère;1 Chemin de la Liberté, 72527 Bordeaux;NULL;Local technique ecs cuisine;20-03-2022;20-03-2022;0;PRODUCTION ECS;Préventive;NULL;01h00;Yves DELOFFRE;Sylvie CASTILLON;Grande visite de maintenance;NULL;NULL
CHAUDIERE GAZ CEDRES;PRODUCTION ECS;CEDRES 006;NULL;NULL;NULL;HDCER;Bâtiment Les Alizés;1 Chemin de la Liberté, 72527 Bordeaux;NULL;Local chaufferie;21-03-2023;21-03-2023;0;PRODUCTION ECS;Préventive;NULL;06h00;Yves DELOFFRE;Sylvie CASTILLON;Grande visite de maintenance;NULL;NULL
CHAUDIERE GAZ CEDRES;PRODUCTION ECS;CEDRES 006;NULL;NULL;NULL;HDCER;Bâtiment Les Alizés;1 Chemin de la Liberté, 72527 Bordeaux;NULL;Local chaufferie;12-09-2022;12-09-2022;0;PRODUCTION ECS;Curative;NULL;32h00;Yves DELOFFRE;Sylvie CASTILLON;Suite à sortie d'astreinte du 11/09/22, dépose de la chaudière murale et mise en place de 2 ballons de production ECS électrique. Création des réseaux en multicouches pour conserver à demeure afin d'anticiper tout nouveau dysfonctionnement;NULL;NULL
CHAUDIERE GAZ CEDRES;PRODUCTION ECS;CEDRES 006;NULL;NULL;NULL;HDCER;Bâtiment Les Alizés;1 Chemin de la Liberté, 72527 Bordeaux;NULL;Local chaufferie;11-09-2022;11-09-2022;0;PRODUCTION ECS;easy_admin.interventions.type.Astreinte;NULL;04h00;Yves DELOFFRE;Sylvie CASTILLON;Moteur de ventilation chaudière HS;NULL;NULL
CHAUDIERE GAZ CEDRES;PRODUCTION ECS;CEDRES 006;NULL;NULL;NULL;HDCER;Bâtiment Les Alizés;1 Chemin de la Liberté, 72527 Bordeaux;NULL;Local chaufferie;10-03-2022;10-03-2022;0;PRODUCTION ECS;Préventive;NULL;06h00;Yves DELOFFRE;Sylvie CASTILLON;Grande visite de maintenance;NULL;NULL
ECS VESTIAIRES TENNIS;PRODUCTION ECS;DIVERS 014;NULL;NULL;NULL;HDCER;Bâtiment Nova;1 Chemin de la Liberté, 72527 Bordeaux;NULL;NULL;22-03-2023;22-03-2023;0;PRODUCTION ECS;Préventive;NULL;02h00;Yves DELOFFRE;Sylvie CASTILLON;Grande visite de maintenance;NULL;NULL
ECS VESTIAIRES TENNIS;PRODUCTION ECS;DIVERS 014;NULL;NULL;NULL;HDCER;Bâtiment Nova;1 Chemin de la Liberté, 72527 Bordeaux;NULL;NULL;04-04-2022;04-04-2022;0;PRODUCTION ECS;Préventive;NULL;01h00;Yves DELOFFRE;Sylvie CASTILLON;Grande visite de maintenance;NULL;NULL
VASE EXPANSION ECS HDC;PRODUCTION ECS;HDC 150;NULL;NULL;NULL;HDCER;Bâtiment Génération;1 Chemin de la Liberté, 72527 Bordeaux;NULL;Chaufferie rdj;29-12-2022;29-12-2022;0;PRODUCTION ECS;Préventive;NULL;01h00;Yves DELOFFRE;Sylvie CASTILLON;Grande visite de maintenance;NULL;NULL
VASE EXPANSION ECS HDC;PRODUCTION ECS;HDC 150;NULL;NULL;NULL;HDCER;Bâtiment Génération;1 Chemin de la Liberté, 72527 Bordeaux;NULL;Chaufferie rdj;14-03-2022;14-03-2022;0;PRODUCTION ECS;Préventive;NULL;01h00;Yves DELOFFRE;Sylvie CASTILLON;Grande visite de maintenance;NULL;NULL
BALLONS ECS FELIX;PRODUCTION ECS;FELIX 004;NULL;NULL;NULL;HDCER;Bâtiment Pôle Innovation;1 Chemin de la Liberté, 72527 Bordeaux;NULL;NULL;04-02-2025;04-02-2025;0;PRODUCTION ECS;Préventive;entretien annuel des deux ballon ;06h00;Loïse DELAHAYE;Dorothée DAILLY;entretien annuel des deux ballons ;NULL;NULL
BALLONS ECS FELIX;PRODUCTION ECS;FELIX 004;NULL;NULL;NULL;HDCER;Bâtiment Pôle Innovation;1 Chemin de la Liberté, 72527 Bordeaux;NULL;NULL;28-02-2024;28-02-2024;0;PRODUCTION ECS;Préventive;entretien annuel ;08h00;Loïse DELAHAYE;Dorothée DAILLY;entretien annuel du ballon gauche et mise en service du ballon de droite ;NULL;NULL
BALLONS ECS FELIX;PRODUCTION ECS;FELIX 004;NULL;NULL;NULL;HDCER;Bâtiment Pôle Innovation;1 Chemin de la Liberté, 72527 Bordeaux;NULL;NULL;21-03-2023;21-03-2023;0;PRODUCTION ECS;Préventive;NULL;12h00;Yves DELOFFRE;Sylvie CASTILLON;Grande visite de maintenance;NULL;NULL
BALLONS ECS FELIX;PRODUCTION ECS;FELIX 004;NULL;NULL;NULL;HDCER;Bâtiment Pôle Innovation;1 Chemin de la Liberté, 72527 Bordeaux;NULL;NULL;06-04-2022;06-04-2022;0;PRODUCTION ECS;Préventive;NULL;12h00;Yves DELOFFRE;Sylvie CASTILLON;Grande visite de maintenance;NULL;NULL
PRODUCTION ECS HEDERA;PRODUCTION ECS;HEDERA_003;NULL;NULL;NULL;HDCER;Bâtiment Les Horizons;1 Chemin de la Liberté, 72527 Bordeaux;rdc;NULL;30-12-2022;30-12-2022;0;PRODUCTION ECS;Préventive;NULL;12h00;Yves DELOFFRE;Sylvie CASTILLON;Grande visite de maintenance;NULL;NULL
PRODUCTION ECS HEDERA;PRODUCTION ECS;HEDERA_003;NULL;NULL;NULL;HDCER;Bâtiment Les Horizons;1 Chemin de la Liberté, 72527 Bordeaux;rdc;NULL;08-03-2022;08-03-2022;0;PRODUCTION ECS;Préventive;NULL;08h00;Yves DELOFFRE;Sylvie CASTILLON;Grande visite de maintenance;NULL;NULL
CUMULUS JUICE BAR;PRODUCTION ECS;DIVERS 009;NULL;NULL;NULL;HDCER;Bâtiment Nova;1 Chemin de la Liberté, 72527 Bordeaux;NULL;NULL;20-03-2023;20-03-2023;0;PRODUCTION ECS;Préventive;NULL;01h00;Yves DELOFFRE;Sylvie CASTILLON;Grande visite de maintenance;NULL;NULL
CUMULUS JUICE BAR;PRODUCTION ECS;DIVERS 009;NULL;NULL;NULL;HDCER;Bâtiment Nova;1 Chemin de la Liberté, 72527 Bordeaux;NULL;NULL;03-04-2022;03-04-2022;0;PRODUCTION ECS;Préventive;NULL;01h00;Yves DELOFFRE;Sylvie CASTILLON;Grande visite de maintenance;NULL;NULL
PREPA ECS1 EDR;PRODUCTION ECS;EDR 0015;NULL;NULL;NULL;HDCER;Bâtiment Logisphère;1 Chemin de la Liberté, 72527 Bordeaux;NULL;Local technique ecs cuisine;14-11-2022;14-11-2022;0;PRODUCTION ECS;Préventive;NULL;06h00;Yves DELOFFRE;Sylvie CASTILLON;Grande visite de maintenance;NULL;NULL
PREPA ECS1 EDR;PRODUCTION ECS;EDR 0015;NULL;NULL;NULL;HDCER;Bâtiment Logisphère;1 Chemin de la Liberté, 72527 Bordeaux;NULL;Local technique ecs cuisine;18-03-2022;18-03-2022;0;PRODUCTION ECS;Préventive;NULL;02h00;Yves DELOFFRE;Sylvie CASTILLON;Grande visite de maintenance;NULL;NULL
BALLON ECS 17.01 LT17 NIV 4.80;PRODUCTION ECS;SLII 006;NULL;NULL;NULL;SLII ESA;Bâtiment Émeraude;53 Impasse des Lilas, 10791 Nice;NULL;NULL;12-10-2024;11-11-2024;30;PRODUCTION ECS;Préventive;Calendrier 2 - Maintenance 4;00h30;Léopoldine DOUDOU;Patrick CHARLES;Ras ;NULL;NULL
BALLON ECS 17.01 LT17 NIV 4.80;PRODUCTION ECS;SLII 006;NULL;NULL;NULL;SLII ESA;Bâtiment Émeraude;53 Impasse des Lilas, 10791 Nice;NULL;NULL;26-08-2024;26-08-2024;0;PRODUCTION ECS;Préventive;nettoyage ;04h00;Léopoldine DOUDOU;Patrick CHARLES;vidange,nettoyage ballon et désinfection ;NULL;NULL
BALLON ECS 17.01 LT17 NIV 4.80;PRODUCTION ECS;SLII 006;NULL;NULL;NULL;SLII ESA;Bâtiment Émeraude;53 Impasse des Lilas, 10791 Nice;NULL;NULL;12-04-2024;17-04-2024;4;PRODUCTION ECS;Préventive;Calendrier 2 - Maintenance 3;00h30;Léopoldine DOUDOU;Patrick CHARLES;chasse des ballons, contrôle des t°, recherche fuite éventuelle ;NULL;NULL
BALLON ECS 17.01 LT17 NIV 4.80;PRODUCTION ECS;SLII 006;NULL;NULL;NULL;SLII ESA;Bâtiment Émeraude;53 Impasse des Lilas, 10791 Nice;NULL;NULL;12-10-2023;16-10-2023;3;PRODUCTION ECS;Préventive;Calendrier 2 - Maintenance 2;02h00;Thérèse DOUARD;Bruno DORIVAL;"nettoyage interne 
désinfection au chlore 
contrôle général 
manipulation vanne 
remontage + contrôle de chauffe ";NULL;NULL
BALLON ECS 17.01 LT17 NIV 4.80;PRODUCTION ECS;SLII 006;NULL;NULL;NULL;SLII ESA;Bâtiment Émeraude;53 Impasse des Lilas, 10791 Nice;NULL;NULL;12-04-2023;30-05-2023;48;PRODUCTION ECS;Préventive;Calendrier 2 - Maintenance 1;00h20;Thérèse DOUARD;Bruno DORIVAL;"manipulation des vannes 
purge du ballon 
contrôle des températures 
contrôle général ok 
";NULL;NULL
BALLON E.C.S n: 1 OLGA ;PRODUCTION ECS; OLGA 147;NULL;NULL;NULL;HDCER;Bâtiment Génération;1 Chemin de la Liberté, 72527 Bordeaux;NULL;Chaufferie rdj;23-02-2024;23-02-2024;0;PRODUCTION ECS;Préventive;entretien annuel ;04h00;Loïse DELAHAYE;Dorothée DAILLY;entretien annuel ;NULL;NULL
BALLON E.C.S n: 1 OLGA ;PRODUCTION ECS; OLGA 147;NULL;NULL;NULL;HDCER;Bâtiment Génération;1 Chemin de la Liberté, 72527 Bordeaux;NULL;Chaufferie rdj;22-02-2024;22-02-2024;0;PRODUCTION ECS;Préventive;entretien annuel ;04h00;Loïse DELAHAYE;Dorothée DAILLY;entretien annuel ;NULL;NULL
BALLON E.C.S n: 1 OLGA ;PRODUCTION ECS; OLGA 147;NULL;NULL;NULL;HDCER;Bâtiment Génération;1 Chemin de la Liberté, 72527 Bordeaux;NULL;Chaufferie rdj;28-12-2022;28-12-2022;0;PRODUCTION ECS;Préventive;NULL;48h00;Yves DELOFFRE;Sylvie CASTILLON;Grande visite de maintenance;NULL;NULL
BALLON E.C.S n: 1 OLGA ;PRODUCTION ECS; OLGA 147;NULL;NULL;NULL;HDCER;Bâtiment Génération;1 Chemin de la Liberté, 72527 Bordeaux;NULL;Chaufferie rdj;12-03-2022;12-03-2022;0;PRODUCTION ECS;Préventive;NULL;20h00;Yves DELOFFRE;Sylvie CASTILLON;Grande visite de maintenance;NULL;NULL
PREPA ECS2 EDR;PRODUCTION ECS;EDR 0021;NULL;NULL;NULL;HDCER;Bâtiment Logisphère;1 Chemin de la Liberté, 72527 Bordeaux;NULL;Local technique ecs cuisine;19-01-2023;19-01-2023;0;PRODUCTION ECS;Préventive;NULL;03h00;Yves DELOFFRE;Sylvie CASTILLON;Grande visite de maintenance;NULL;NULL
PREPA ECS2 EDR;PRODUCTION ECS;EDR 0021;NULL;NULL;NULL;HDCER;Bâtiment Logisphère;1 Chemin de la Liberté, 72527 Bordeaux;NULL;Local technique ecs cuisine;20-03-2022;20-03-2022;0;PRODUCTION ECS;Préventive;NULL;01h00;Yves DELOFFRE;Sylvie CASTILLON;Grande visite de maintenance;NULL;NULL
PROD ECS ST ANNE ANNEXE;PRODUCTION ECS;SAINT ANNE 028;NULL;NULL;NULL;HDCER;Bâtiment Le Panorama;1 Chemin de la Liberté, 72527 Bordeaux;NULL;NULL;20-03-2023;20-03-2023;0;PRODUCTION ECS;Préventive;NULL;12h00;Yves DELOFFRE;Sylvie CASTILLON;Grande visite de maintenance;NULL;NULL
PROD ECS ST ANNE ANNEXE;PRODUCTION ECS;SAINT ANNE 028;NULL;NULL;NULL;HDCER;Bâtiment Le Panorama;1 Chemin de la Liberté, 72527 Bordeaux;NULL;NULL;29-03-2022;29-03-2022;0;PRODUCTION ECS;Préventive;NULL;12h00;Yves DELOFFRE;Sylvie CASTILLON;Grande visite de maintenance;NULL;NULL
BALLON ECS 1 LT6 NIV 1.00;PRODUCTION ECS;SLII 003;NULL;NULL;NULL;SLII ESA;Bâtiment Émeraude;53 Impasse des Lilas, 10791 Nice;NULL;NULL;14-09-2024;14-09-2024;0;PRODUCTION ECS;Préventive;Calendrier 2 - Maintenance 4;00h30;Léopoldine DOUDOU;Patrick CHARLES;RAS;NULL;NULL
BALLON ECS 1 LT6 NIV 1.00;PRODUCTION ECS;SLII 003;NULL;NULL;NULL;SLII ESA;Bâtiment Émeraude;53 Impasse des Lilas, 10791 Nice;NULL;NULL;22-08-2024;22-08-2024;0;PRODUCTION ECS;Préventive;nettoyage ;04h00;Léopoldine DOUDOU;Patrick CHARLES;nettoyage annuel (Karcher, désinfection);NULL;NULL
BALLON ECS 1 LT6 NIV 1.00;PRODUCTION ECS;SLII 003;NULL;NULL;NULL;SLII ESA;Bâtiment Émeraude;53 Impasse des Lilas, 10791 Nice;NULL;NULL;14-03-2024;18-04-2024;35;PRODUCTION ECS;Préventive;Calendrier 2 - Maintenance 3;01h00;Sylvie DESPREZ;Patrick CHARLES;"Température aller 68 degrés
Température retour 65 degrés 
controle generale
purge du ballon 
";NULL;NULL
BALLON ECS 1 LT6 NIV 1.00;PRODUCTION ECS;SLII 003;NULL;NULL;NULL;SLII ESA;Bâtiment Émeraude;53 Impasse des Lilas, 10791 Nice;NULL;NULL;14-09-2023;12-10-2023;28;PRODUCTION ECS;Préventive;Calendrier 2 - Maintenance 2;02h00;Thérèse DOUARD;Bruno DORIVAL;"nettoyage intérieur du ballon 
teste et manipulation des vanne 
contrôle général ";NULL;NULL
BALLON ECS 1 LT6 NIV 1.00;PRODUCTION ECS;SLII 003;NULL;NULL;NULL;SLII ESA;Bâtiment Émeraude;53 Impasse des Lilas, 10791 Nice;NULL;NULL;14-03-2023;04-04-2023;20;PRODUCTION ECS;Préventive;Calendrier 2 - Maintenance 1;00h15;Thérèse DOUARD;Bruno DORIVAL;"Contrôle général: Ok 
Contrôle purgeur: Ok 
Contrôle et man?uvre vannes d?isolements: Ok 
Contrôle et man?uvre vanne de vidange: Ok 
Température ballon: 63* 
Température épingle de chauffe: A-68* R-62* 
Purge ballon: Ok ";NULL;NULL
BALLON PRODUCTION ECS 1000 L LT11 NIV 17;PRODUCTION ECS;ESA 037;NULL;NULL;NULL;SLII ESA;Bâtiment Les Acacias;177 Rue des Lilas, 35636 Dijon;NIV 17;LT11;11-08-2024;28-11-2024;109;PRODUCTION ECS;Préventive;Calendrier 2 - Maintenance 3;01h00;Sylvie DESPREZ;Patrick CHARLES;controle temperature, purge du ballon ok;NULL;NULL
BALLON PRODUCTION ECS 1000 L LT11 NIV 17;PRODUCTION ECS;ESA 037;NULL;NULL;NULL;SLII ESA;Bâtiment Les Acacias;177 Rue des Lilas, 35636 Dijon;NIV 17;LT11;18-03-2024;18-03-2024;0;PRODUCTION ECS;Curative;fuites ;03h00;Léopoldine DOUDOU;Patrick CHARLES;changement de deux manchons 1' 1/2'' sur ballons 1 et 2;NULL;NULL
BALLON PRODUCTION ECS 1000 L LT11 NIV 17;PRODUCTION ECS;ESA 037;NULL;NULL;NULL;SLII ESA;Bâtiment Les Acacias;177 Rue des Lilas, 35636 Dijon;NIV 17;LT11;05-03-2024;05-03-2024;0;PRODUCTION ECS;Travaux;ballon 3;01h00;Léopoldine DOUDOU;Patrick CHARLES;remontage anode avec un manchon laiton 1'1/2'';NULL;NULL
BALLON PRODUCTION ECS 1000 L LT11 NIV 17;PRODUCTION ECS;ESA 037;NULL;NULL;NULL;SLII ESA;Bâtiment Les Acacias;177 Rue des Lilas, 35636 Dijon;NIV 17;LT11;04-03-2024;04-03-2024;0;PRODUCTION ECS;Travaux;fuite sur anode ballon 3;02h00;Léopoldine DOUDOU;Patrick CHARLES;mise en vidange jusqu'à l anode du ballon 3 retrait du raccord plastique 2'/1',1/2' f-f;NULL;NULL
BALLON PRODUCTION ECS 1000 L LT11 NIV 17;PRODUCTION ECS;ESA 037;NULL;NULL;NULL;SLII ESA;Bâtiment Les Acacias;177 Rue des Lilas, 35636 Dijon;NIV 17;LT11;11-02-2024;18-03-2024;36;PRODUCTION ECS;Préventive;Calendrier 2 - Maintenance 2;01h00;Léopoldine DOUDOU;Patrick CHARLES;contrôle général RAS(suite à changement des manchons);NULL;NULL
BALLON PRODUCTION ECS 1000 L LT11 NIV 17;PRODUCTION ECS;ESA 037;NULL;NULL;NULL;SLII ESA;Bâtiment Les Acacias;177 Rue des Lilas, 35636 Dijon;NIV 17;LT11;11-08-2023;02-10-2023;51;PRODUCTION ECS;Préventive;Calendrier 2 - Maintenance 1;00h30;Léopoldine DOUDOU;Bruno DORIVAL;un ballon fonctionnel sur deux, travaux en préparation ;NULL;NULL
V3V REGULATION ECS HDC;PRODUCTION ECS;HDC 146;NULL;NULL;NULL;HDCER;Bâtiment Génération;1 Chemin de la Liberté, 72527 Bordeaux;NULL;Chaufferie rdj;28-12-2022;28-12-2022;0;PRODUCTION ECS;Préventive;NULL;01h00;Yves DELOFFRE;Sylvie CASTILLON;Grande visite de maintenance;NULL;NULL
V3V REGULATION ECS HDC;PRODUCTION ECS;HDC 146;NULL;NULL;NULL;HDCER;Bâtiment Génération;1 Chemin de la Liberté, 72527 Bordeaux;NULL;Chaufferie rdj;12-03-2022;12-03-2022;0;PRODUCTION ECS;Préventive;NULL;01h00;Yves DELOFFRE;Sylvie CASTILLON;Grande visite de maintenance;NULL;NULL
CHAUDIERE GAZ ST ANNE;PRODUCTION ECS;SAINT ANNE 012;NULL;NULL;NULL;HDCER;Bâtiment Le Panorama;1 Chemin de la Liberté, 72527 Bordeaux;NULL;Local chaufferie;14-03-2023;14-03-2023;0;PRODUCTION ECS;Préventive;NULL;06h00;Yves DELOFFRE;Sylvie CASTILLON;Grande visite de maintenance;NULL;NULL
CHAUDIERE GAZ ST ANNE;PRODUCTION ECS;SAINT ANNE 012;NULL;NULL;NULL;HDCER;Bâtiment Le Panorama;1 Chemin de la Liberté, 72527 Bordeaux;NULL;Local chaufferie;23-03-2022;23-03-2022;0;PRODUCTION ECS;Préventive;NULL;04h00;Yves DELOFFRE;Sylvie CASTILLON;Grande visite de maintenance;NULL;NULL
BALLON ECS 17.00 LT17 NIV 4.80;PRODUCTION ECS;SLII 005;NULL;NULL;NULL;SLII ESA;Bâtiment Émeraude;53 Impasse des Lilas, 10791 Nice;NULL;NULL;22-08-2024;22-08-2024;0;PRODUCTION ECS;Préventive;nettoyage ;04h00;Léopoldine DOUDOU;Patrick CHARLES;nettoyage annuel (Karcher, désinfection);NULL;NULL
BALLON ECS 17.00 LT17 NIV 4.80;PRODUCTION ECS;SLII 005;NULL;NULL;NULL;SLII ESA;Bâtiment Émeraude;53 Impasse des Lilas, 10791 Nice;NULL;NULL;04-04-2024;17-04-2024;12;PRODUCTION ECS;Préventive;Calendrier 2 - Maintenance 3;00h30;Léopoldine DOUDOU;Patrick CHARLES;contrôle des t°, chasse des ballons ;NULL;NULL
BALLON ECS 17.00 LT17 NIV 4.80;PRODUCTION ECS;SLII 005;NULL;NULL;NULL;SLII ESA;Bâtiment Émeraude;53 Impasse des Lilas, 10791 Nice;NULL;NULL;04-10-2023;12-10-2023;8;PRODUCTION ECS;Préventive;Calendrier 2 - Maintenance 2;02h00;Thérèse DOUARD;Bruno DORIVAL;"démontage ballon pour inspection intérieur 
contrôle général 
nettoyage au chlore 
manipulation des vannes ";NULL;NULL
BALLON ECS 17.00 LT17 NIV 4.80;PRODUCTION ECS;SLII 005;NULL;NULL;NULL;SLII ESA;Bâtiment Émeraude;53 Impasse des Lilas, 10791 Nice;NULL;NULL;04-04-2023;04-04-2023;0;PRODUCTION ECS;Préventive;Calendrier 2 - Maintenance 1;00h30;Thérèse DOUARD;Bruno DORIVAL;"Contrôle général : Ok 
Contrôle + man?uvre vanne isolement d?eau : Ok 
Contrôle + man?uvre vanne vidange : Ok 
Purge du ballon : Ok 
Contrôle thermomètres : A-72* R-67* ";NULL;NULL
BALLONS ECS 2 ELEANA;PRODUCTION ECS;DIVERS 501;NULL;NULL;NULL;HDCER;Bâtiment Concorde;1 Chemin de la Liberté, 72527 Bordeaux;NULL;NULL;04-02-2025;06-02-2025;2;PRODUCTION ECS;Préventive;Calendrier 3 - Maintenance 1;04h00;Loïse DELAHAYE;Dorothée DAILLY;entretien annuel ;NULL;NULL
DISCONNECTEUR ECS HDC;PRODUCTION ECS;HDC 148;NULL;NULL;NULL;HDCER;Bâtiment Génération;1 Chemin de la Liberté, 72527 Bordeaux;NULL;Chaufferie rdj;29-12-2022;29-12-2022;0;PRODUCTION ECS;Préventive;NULL;01h00;Yves DELOFFRE;Sylvie CASTILLON;Grande visite de maintenance;NULL;NULL
DISCONNECTEUR ECS HDC;PRODUCTION ECS;HDC 148;NULL;NULL;NULL;HDCER;Bâtiment Génération;1 Chemin de la Liberté, 72527 Bordeaux;NULL;Chaufferie rdj;14-03-2022;14-03-2022;0;PRODUCTION ECS;Préventive;NULL;01h00;Yves DELOFFRE;Sylvie CASTILLON;Grande visite de maintenance;NULL;NULL
BALLON ECS 2 LT6 NIV 1.00;PRODUCTION ECS;SLII 004;NULL;NULL;NULL;SLII ESA;Bâtiment Émeraude;53 Impasse des Lilas, 10791 Nice;NULL;NULL;21-09-2024;23-09-2024;1;PRODUCTION ECS;Préventive;Calendrier 2 - Maintenance 4;00h30;Léopoldine DOUDOU;Patrick CHARLES;température ok primaire ok ras;NULL;NULL
BALLON ECS 2 LT6 NIV 1.00;PRODUCTION ECS;SLII 004;NULL;NULL;NULL;SLII ESA;Bâtiment Émeraude;53 Impasse des Lilas, 10791 Nice;NULL;NULL;21-08-2024;21-08-2024;0;PRODUCTION ECS;Préventive;nettoyage ;04h00;Léopoldine DOUDOU;Patrick CHARLES;nettoyage annuel au Karcher ;NULL;NULL
BALLON ECS 2 LT6 NIV 1.00;PRODUCTION ECS;SLII 004;NULL;NULL;NULL;SLII ESA;Bâtiment Émeraude;53 Impasse des Lilas, 10791 Nice;NULL;NULL;21-03-2024;28-03-2024;7;PRODUCTION ECS;Préventive;Calendrier 2 - Maintenance 3;00h30;Léopoldine DOUDOU;Patrick CHARLES;ras ;NULL;NULL
BALLON ECS 2 LT6 NIV 1.00;PRODUCTION ECS;SLII 004;NULL;NULL;NULL;SLII ESA;Bâtiment Émeraude;53 Impasse des Lilas, 10791 Nice;NULL;NULL;21-09-2023;16-10-2023;24;PRODUCTION ECS;Préventive;Calendrier 2 - Maintenance 2;02h00;Thérèse DOUARD;Bruno DORIVAL;"nettoyage interne ballon 
contrôle général 
manipulation des vannes 
remontage + contrôle de chauffe ";NULL;NULL
BALLON ECS 2 LT6 NIV 1.00;PRODUCTION ECS;SLII 004;NULL;NULL;NULL;SLII ESA;Bâtiment Émeraude;53 Impasse des Lilas, 10791 Nice;NULL;NULL;21-03-2023;04-04-2023;13;PRODUCTION ECS;Préventive;Calendrier 2 - Maintenance 1;00h15;Thérèse DOUARD;Bruno DORIVAL;"Contrôle général: Ok 
Contrôle et man?uvre vannes d?isolements: On 
Contrôle et man?uvre vanne de vidange: Ok 
Contrôle purgeur: Ok 
Température ballon: prévoir thermomètre 
Température épingle de chauffe: A-67* R-67* 
Purge ballon: Ok ";NULL;NULL
BALLON PRODUCTION ECS 2000 L LT18 NIV 24;PRODUCTION ECS;ESA 035;NULL;NULL;NULL;SLII ESA;Bâtiment Les Acacias;177 Rue des Lilas, 35636 Dijon;NIV 24;LT18;07-08-2024;28-11-2024;113;PRODUCTION ECS;Préventive;Calendrier 2 - Maintenance 3;01h00;Sylvie DESPREZ;Patrick CHARLES;controle temperature, purge du ballons ok ;NULL;NULL
BALLON PRODUCTION ECS 2000 L LT18 NIV 24;PRODUCTION ECS;ESA 035;NULL;NULL;NULL;SLII ESA;Bâtiment Les Acacias;177 Rue des Lilas, 35636 Dijon;NIV 24;LT18;07-02-2024;14-02-2024;6;PRODUCTION ECS;Préventive;Calendrier 2 - Maintenance 2;00h30;Léopoldine DOUDOU;Patrick CHARLES;RAS sinon le salpêtre sur les raccords ;NULL;NULL
BALLON PRODUCTION ECS 2000 L LT18 NIV 24;PRODUCTION ECS;ESA 035;NULL;NULL;NULL;SLII ESA;Bâtiment Les Acacias;177 Rue des Lilas, 35636 Dijon;NIV 24;LT18;07-08-2023;02-10-2023;56;PRODUCTION ECS;Préventive;Calendrier 2 - Maintenance 1;00h30;Cédric DITTMANN;Bruno DORIVAL;NULL;NULL;NULL
BALLON e.c.s olga n: 3;PRODUCTION ECS;olga  013;NULL;NULL;NULL;HDCER;Bâtiment Concorde;1 Chemin de la Liberté, 72527 Bordeaux;NULL;Chaufferie;22-02-2024;23-02-2024;1;PRODUCTION ECS;Préventive;entretien annuel ;04h00;Loïse DELAHAYE;Dorothée DAILLY;entretien annuel ;NULL;NULL
BALLON e.c.s olga n: 3;PRODUCTION ECS;olga  013;NULL;NULL;NULL;HDCER;Bâtiment Concorde;1 Chemin de la Liberté, 72527 Bordeaux;NULL;Chaufferie;20-03-2023;20-03-2023;0;PRODUCTION ECS;Préventive;NULL;10h00;Yves DELOFFRE;Sylvie CASTILLON;Grande visite de maintenance;NULL;NULL
BALLON e.c.s olga n: 3;PRODUCTION ECS;olga  013;NULL;NULL;NULL;HDCER;Bâtiment Concorde;1 Chemin de la Liberté, 72527 Bordeaux;NULL;Chaufferie;11-03-2022;11-03-2022;0;PRODUCTION ECS;Préventive;NULL;05h00;Yves DELOFFRE;Sylvie CASTILLON;Grande visite de maintenance;NULL;NULL
PRODUCTION ECS électrique;PRODUCTION ECS;PARAD ADELF 005;NULL;NULL;NULL;CIP MPG;Bâtiment Le Belvédère;164 Impasse de la Paix, 13386 Marseille;Villa B;LT S1;29-05-2024;29-05-2024;0;PRODUCTION ECS;Travaux;Remplacement V3V ECS ;03h00;Jean-Luc DEBARD;Benoît CROZET;"Remplacement,  RAS
Controle V3V, Sonde sortie ballon Schneider, Thermomètre, valeur sur GTC. RAS ";NULL;NULL
PRODUCTION ECS électrique;PRODUCTION ECS;PARAD ADELF 005;NULL;NULL;NULL;CIP MPG;Bâtiment Le Belvédère;164 Impasse de la Paix, 13386 Marseille;Villa B;LT S1;02-05-2024;02-05-2024;0;PRODUCTION ECS;Préventive;vidange partielle du ballon ;01h05;Jean-Luc DEBARD;Dorothée DAILLY;"vidange partielle du ballon, eau claire.
Prévoir le nettoyage du ballon une fois le joint commandé. bride d304mm 16 trous";NULL;NULL
ECS DOUCHE CABANE;PRODUCTION ECS;DIVERS 008;NULL;NULL;NULL;HDCER;Bâtiment Nova;1 Chemin de la Liberté, 72527 Bordeaux;NULL;NULL;20-03-2023;20-03-2023;0;PRODUCTION ECS;Préventive;NULL;01h00;Yves DELOFFRE;Sylvie CASTILLON;Grande visite de maintenance;NULL;NULL
ECS DOUCHE CABANE;PRODUCTION ECS;DIVERS 008;NULL;NULL;NULL;HDCER;Bâtiment Nova;1 Chemin de la Liberté, 72527 Bordeaux;NULL;NULL;03-04-2022;03-04-2022;0;PRODUCTION ECS;Préventive;NULL;01h00;Yves DELOFFRE;Sylvie CASTILLON;Grande visite de maintenance;NULL;NULL
ELECTROVANNE GAZ HDC;PRODUCTION ECS;HDC 151;NULL;NULL;NULL;HDCER;Bâtiment Génération;1 Chemin de la Liberté, 72527 Bordeaux;NULL;Local incendie;29-12-2022;29-12-2022;0;PRODUCTION ECS;Préventive;NULL;01h00;Yves DELOFFRE;Sylvie CASTILLON;Grande visite de maintenance;NULL;NULL
ELECTROVANNE GAZ HDC;PRODUCTION ECS;HDC 151;NULL;NULL;NULL;HDCER;Bâtiment Génération;1 Chemin de la Liberté, 72527 Bordeaux;NULL;Local incendie;14-03-2022;14-03-2022;0;PRODUCTION ECS;Préventive;NULL;01h00;Yves DELOFFRE;Sylvie CASTILLON;Grande visite de maintenance;NULL;NULL
BALLON PRODUCTION ECS 2000 L LT17 NIV 24;PRODUCTION ECS;ESA 036;NULL;NULL;NULL;SLII ESA;Bâtiment Les Acacias;177 Rue des Lilas, 35636 Dijon;NIV 24;LT17;09-08-2024;28-11-2024;111;PRODUCTION ECS;Préventive;Calendrier 2 - Maintenance 3;01h00;Sylvie DESPREZ;Patrick CHARLES;controle temperature, purge du ballon ok;NULL;NULL
BALLON PRODUCTION ECS 2000 L LT17 NIV 24;PRODUCTION ECS;ESA 036;NULL;NULL;NULL;SLII ESA;Bâtiment Les Acacias;177 Rue des Lilas, 35636 Dijon;NIV 24;LT17;09-02-2024;19-03-2024;38;PRODUCTION ECS;Préventive;Calendrier 2 - Maintenance 2;00h30;Léopoldine DOUDOU;Patrick CHARLES;RAS;NULL;NULL
BALLON PRODUCTION ECS 2000 L LT17 NIV 24;PRODUCTION ECS;ESA 036;NULL;NULL;NULL;SLII ESA;Bâtiment Les Acacias;177 Rue des Lilas, 35636 Dijon;NIV 24;LT17;09-08-2023;02-10-2023;53;PRODUCTION ECS;Préventive;Calendrier 2 - Maintenance 1;00h30;Léopoldine DOUDOU;Bruno DORIVAL;RAS;NULL;NULL
CAMPAGNE ANALYSE EAU SANITAIRE LEGIONELLE LT18_17_11;PRODUCTION ECS;ESA 038;NULL;NULL;NULL;SLII ESA;Bâtiment Les Acacias;177 Rue des Lilas, 35636 Dijon;NULL;NULL;14-08-2023;19-04-2024;248;PRODUCTION ECS;Préventive;Calendrier 3 - Maintenance 1;01h00;Sylvie DESPREZ;Patrick CHARLES;prélèvement realiser par le laboratoire d'analyse eurofins ;NULL;NULL
ECS WELLNESS;PRODUCTION ECS;DIVERS 022;NULL;NULL;NULL;HDCER;Bâtiment Nova;1 Chemin de la Liberté, 72527 Bordeaux;NULL;NULL;05-04-2022;05-04-2022;0;PRODUCTION ECS;Préventive;NULL;02h00;Yves DELOFFRE;Sylvie CASTILLON;Grande visite de maintenance;NULL;NULL
BALLON ECS n 2  OLGA;PRODUCTION ECS;OLGA 001;NULL;NULL;NULL;HDCER;Bâtiment Les Peupliers;1 Chemin de la Liberté, 72527 Bordeaux;NULL;Local esc rdj;06-06-2024;06-06-2024;0;PRODUCTION ECS;Curative;petite fuite au siphon de vidange ;00h30;Loïse DELAHAYE;Dorothée DAILLY; j'ai repositionner le joint et serrer tester tout est ok;NULL;NULL
BALLON ECS n 2  OLGA;PRODUCTION ECS;OLGA 001;NULL;NULL;NULL;HDCER;Bâtiment Les Peupliers;1 Chemin de la Liberté, 72527 Bordeaux;NULL;Local esc rdj;23-02-2024;23-02-2024;0;PRODUCTION ECS;Travaux;remplacement du cumulus et mise en service ;04h00;Loïse DELAHAYE;Dorothée DAILLY;remplacement du cumulus et mise en service ;NULL;NULL
BALLON ECS n 2  OLGA;PRODUCTION ECS;OLGA 001;NULL;NULL;NULL;HDCER;Bâtiment Les Peupliers;1 Chemin de la Liberté, 72527 Bordeaux;NULL;Local esc rdj;07-02-2024;22-02-2024;14;PRODUCTION ECS;Préventive;Calendrier 3 - Maintenance 1;04h00;Loïse DELAHAYE;Dorothée DAILLY;remplacement du cumulus, du groupe de sécurité,  et du siphon de vidange ;NULL;NULL
BALLON ECS n 2  OLGA;PRODUCTION ECS;OLGA 001;NULL;NULL;NULL;HDCER;Bâtiment Les Peupliers;1 Chemin de la Liberté, 72527 Bordeaux;NULL;Local esc rdj;21-03-2023;21-03-2023;0;PRODUCTION ECS;Préventive;NULL;10h00;Yves DELOFFRE;Sylvie CASTILLON;Grande visite de maintenance;NULL;NULL
BALLON ECS n 2  OLGA;PRODUCTION ECS;OLGA 001;NULL;NULL;NULL;HDCER;Bâtiment Les Peupliers;1 Chemin de la Liberté, 72527 Bordeaux;NULL;Local esc rdj;14-03-2022;14-03-2022;0;PRODUCTION ECS;Préventive;NULL;05h00;Yves DELOFFRE;Sylvie CASTILLON;Grande visite de maintenance;NULL;NULL
COMPTEUR ECS HDC;PRODUCTION ECS;HDC 149;NULL;NULL;NULL;HDCER;Bâtiment Génération;1 Chemin de la Liberté, 72527 Bordeaux;NULL;Chaufferie rdj;29-12-2022;29-12-2022;0;PRODUCTION ECS;Préventive;NULL;01h00;Yves DELOFFRE;Sylvie CASTILLON;Grande visite de maintenance;NULL;NULL
COMPTEUR ECS HDC;PRODUCTION ECS;HDC 149;NULL;NULL;NULL;HDCER;Bâtiment Génération;1 Chemin de la Liberté, 72527 Bordeaux;NULL;Chaufferie rdj;14-03-2022;14-03-2022;0;PRODUCTION ECS;Préventive;NULL;01h00;Yves DELOFFRE;Sylvie CASTILLON;Grande visite de maintenance;NULL;NULL
PPE BOUCLE ECS OLGA;PRODUCTION ECS;OLGA 002;NULL;NULL;NULL;HDCER;Bâtiment Les Peupliers;1 Chemin de la Liberté, 72527 Bordeaux;NULL;Local esc rdj;21-03-2023;21-03-2023;0;PRODUCTION ECS;Préventive;NULL;01h00;Yves DELOFFRE;Sylvie CASTILLON;Grande visite de maintenance;NULL;NULL
PPE BOUCLE ECS OLGA;PRODUCTION ECS;OLGA 002;NULL;NULL;NULL;HDCER;Bâtiment Les Peupliers;1 Chemin de la Liberté, 72527 Bordeaux;NULL;Local esc rdj;14-03-2022;14-03-2022;0;PRODUCTION ECS;Préventive;NULL;01h00;Yves DELOFFRE;Sylvie CASTILLON;Grande visite de maintenance;NULL;NULL
POMPE RELEVAGE 02 LT6 NIV 1.00;FOSSE RELEVAGE;SLII 195;NULL;NULL;NULL;SLII ESA;Bâtiment Émeraude;53 Impasse des Lilas, 10791 Nice;NIV100;LT6;08-06-2024;10-10-2024;124;FOSSE RELEVAGE;Préventive;Calendrier 1 - Maintenance 2;00h30;Thérèse DOUARD;Patrick CHARLES;I:12.4/12.8/12.1;NULL;Contrôle fonctionnement pompe: X, Resserrage des connections électriques: X, Contrôle et manipulation des flotteurs: X, Relevé d'intensité: X
POMPE RELEVAGE 02 LT6 NIV 1.00;FOSSE RELEVAGE;SLII 195;NULL;NULL;NULL;SLII ESA;Bâtiment Émeraude;53 Impasse des Lilas, 10791 Nice;NIV100;LT6;08-12-2023;08-12-2023;0;FOSSE RELEVAGE;Préventive;Calendrier 1 - Maintenance 1;00h15;Léopoldine DOUDOU;Patrick CHARLES;2928,96h RAS;NULL;NULL
POMPE RELEVAGE 01 BMW;FOSSE RELEVAGE;SLII 181;NULL;NULL;NULL;SLII ESA;Bâtiment Émeraude;53 Impasse des Lilas, 10791 Nice;NULL;NULL;22-09-2024;04-11-2024;43;FOSSE RELEVAGE;Préventive;Calendrier 1 - Maintenance 3;00h30;Léopoldine DOUDOU;Patrick CHARLES;3542.33h;NULL;Contrôle fonctionnement pompe: X, Resserrage des connections électriques: O, Contrôle et manipulation des flotteurs: O, Relevé d'intensité: O
POMPE RELEVAGE 01 BMW;FOSSE RELEVAGE;SLII 181;NULL;NULL;NULL;SLII ESA;Bâtiment Émeraude;53 Impasse des Lilas, 10791 Nice;NULL;NULL;22-03-2024;03-04-2024;12;FOSSE RELEVAGE;Préventive;Calendrier 1 - Maintenance 2;00h30;Léopoldine DOUDOU;Patrick CHARLES;NULL;NULL;Contrôle fonctionnement pompe: X, Resserrage des connections électriques: O, Contrôle et manipulation des flotteurs: X, Relevé d'intensité: O
POMPE RELEVAGE 01 BMW;FOSSE RELEVAGE;SLII 181;NULL;NULL;NULL;SLII ESA;Bâtiment Émeraude;53 Impasse des Lilas, 10791 Nice;NULL;NULL;22-09-2023;03-10-2023;10;FOSSE RELEVAGE;Préventive;Calendrier 1 - Maintenance 1;00h15;Léopoldine DOUDOU;Bruno DORIVAL;NULL;NULL;NULL
POMPE RELEVAGE SECOURS LT20 NIV 9.40;FOSSE RELEVAGE;SLII 433;NULL;NULL;NULL;SLII ESA;Bâtiment Émeraude;53 Impasse des Lilas, 10791 Nice;NIV 9.40;LT20;28-08-2024;01-10-2024;34;FOSSE RELEVAGE;Préventive;Calendrier 1 - Maintenance 3;00h15;Léopoldine DOUDOU;Patrick CHARLES;ras;NULL;Contrôle et manipulation des flotteurs: X
POMPE RELEVAGE SECOURS LT20 NIV 9.40;FOSSE RELEVAGE;SLII 433;NULL;NULL;NULL;SLII ESA;Bâtiment Émeraude;53 Impasse des Lilas, 10791 Nice;NIV 9.40;LT20;28-02-2024;05-04-2024;37;FOSSE RELEVAGE;Préventive;Calendrier 1 - Maintenance 2;00h30;Léopoldine DOUDOU;Patrick CHARLES;NULL;NULL;Contrôle fonctionnement pompe: O, Resserrage des connections électriques: O, Contrôle et manipulation des flotteurs: O, Relevé d'intensité: O
POMPE RELEVAGE SECOURS LT20 NIV 9.40;FOSSE RELEVAGE;SLII 433;NULL;NULL;NULL;SLII ESA;Bâtiment Émeraude;53 Impasse des Lilas, 10791 Nice;NIV 9.40;LT20;28-08-2023;09-10-2023;42;FOSSE RELEVAGE;Préventive;Calendrier 1 - Maintenance 1;00h15;Léopoldine DOUDOU;Bruno DORIVAL;NULL;NULL;NULL
POMPE RELEVAGE 01 LT1 NIV 1.00;FOSSE RELEVAGE;SLII 190;NULL;NULL;NULL;SLII ESA;Bâtiment Émeraude;53 Impasse des Lilas, 10791 Nice;NULL;NULL;26-09-2024;05-11-2024;40;FOSSE RELEVAGE;Préventive;Calendrier 1 - Maintenance 3;00h15;Léopoldine DOUDOU;Patrick CHARLES;2252,24h;NULL;Contrôle fonctionnement pompe: X, Resserrage des connections électriques: O, Contrôle et manipulation des flotteurs: O, Relevé d'intensité: O
POMPE RELEVAGE 01 LT1 NIV 1.00;FOSSE RELEVAGE;SLII 190;NULL;NULL;NULL;SLII ESA;Bâtiment Émeraude;53 Impasse des Lilas, 10791 Nice;NULL;NULL;26-03-2024;05-06-2024;71;FOSSE RELEVAGE;Préventive;Calendrier 1 - Maintenance 2;00h15;Léopoldine DOUDOU;Patrick CHARLES;NULL;NULL;Contrôle fonctionnement pompe: X, Resserrage des connections électriques: O, Contrôle et manipulation des flotteurs: O, Relevé d'intensité: O
POMPE RELEVAGE 01 LT1 NIV 1.00;FOSSE RELEVAGE;SLII 190;NULL;NULL;NULL;SLII ESA;Bâtiment Émeraude;53 Impasse des Lilas, 10791 Nice;NULL;NULL;26-09-2023;03-10-2023;6;FOSSE RELEVAGE;Préventive;Calendrier 1 - Maintenance 1;00h15;Léopoldine DOUDOU;Bruno DORIVAL;NULL;NULL;NULL
POMPE RELEVAGE 01 LT4 SOUS CTA 4.01;FOSSE RELEVAGE;SLII 183;NULL;NULL;NULL;SLII ESA;Bâtiment Émeraude;53 Impasse des Lilas, 10791 Nice;NULL;NULL;08-12-2024;23-12-2024;15;FOSSE RELEVAGE;Préventive;Calendrier 1 - Maintenance 3;00h20;Léopoldine DOUDOU;Patrick CHARLES;NULL;NULL;Contrôle fonctionnement pompe: X, Resserrage des connections électriques: X, Contrôle et manipulation des flotteurs: X, Relevé d'intensité: O
POMPE RELEVAGE 01 LT4 SOUS CTA 4.01;FOSSE RELEVAGE;SLII 183;NULL;NULL;NULL;SLII ESA;Bâtiment Émeraude;53 Impasse des Lilas, 10791 Nice;NULL;NULL;08-06-2024;10-07-2024;32;FOSSE RELEVAGE;Préventive;Calendrier 1 - Maintenance 2;00h15;Léopoldine DOUDOU;Patrick CHARLES;257h44;NULL;Contrôle fonctionnement pompe: X, Resserrage des connections électriques: X, Contrôle et manipulation des flotteurs: O, Relevé d'intensité: O
POMPE RELEVAGE 01 LT4 SOUS CTA 4.01;FOSSE RELEVAGE;SLII 183;NULL;NULL;NULL;SLII ESA;Bâtiment Émeraude;53 Impasse des Lilas, 10791 Nice;NULL;NULL;08-12-2023;22-02-2024;76;FOSSE RELEVAGE;Préventive;Calendrier 1 - Maintenance 1;00h45;Thérèse DOUARD;Patrick CHARLES;NULL;NULL;Contrôle fonctionnement pompe: X, Resserrage des connections électriques: X, Contrôle et manipulation des flotteurs: X, Relevé d'intensité: O
POMPE RELEVAGE 01 LT14 NIV 1.00;FOSSE RELEVAGE;SLII 200;NULL;NULL;NULL;SLII ESA;Bâtiment Émeraude;53 Impasse des Lilas, 10791 Nice;NIV100;NULL;02-02-2025;02-02-2025;0;FOSSE RELEVAGE;Astreinte;disjonction pompe 1 et 2;02h00;Sylvie DESPREZ;Patrick CHARLES;appel astreinte 22h-00h pompe 1 et 2 disjoncter, remise en service plus vidange de la fosse.;NULL;NULL
POMPE RELEVAGE 01 LT14 NIV 1.00;FOSSE RELEVAGE;SLII 200;NULL;NULL;NULL;SLII ESA;Bâtiment Émeraude;53 Impasse des Lilas, 10791 Nice;NIV100;NULL;23-10-2024;05-11-2024;13;FOSSE RELEVAGE;Préventive;Calendrier 1 - Maintenance 3;00h15;Léopoldine DOUDOU;Patrick CHARLES;261,21h;NULL;Contrôle fonctionnement pompe: X, Resserrage des connections électriques: O, Contrôle et manipulation des flotteurs: O, Relevé d'intensité: O
POMPE RELEVAGE 01 LT14 NIV 1.00;FOSSE RELEVAGE;SLII 200;NULL;NULL;NULL;SLII ESA;Bâtiment Émeraude;53 Impasse des Lilas, 10791 Nice;NIV100;NULL;23-04-2024;31-05-2024;38;FOSSE RELEVAGE;Préventive;Calendrier 1 - Maintenance 2;02h00;Léopoldine DOUDOU;Patrick CHARLES;nettoyage par la smadec du fond de la fosse ;NULL;Contrôle fonctionnement pompe: X, Resserrage des connections électriques: X, Contrôle et manipulation des flotteurs: X, Relevé d'intensité: X
POMPE RELEVAGE 01 LT14 NIV 1.00;FOSSE RELEVAGE;SLII 200;NULL;NULL;NULL;SLII ESA;Bâtiment Émeraude;53 Impasse des Lilas, 10791 Nice;NIV100;NULL;23-10-2023;29-10-2023;6;FOSSE RELEVAGE;Préventive;Calendrier 1 - Maintenance 1;00h30;Thérèse DOUARD;Dorothée DAILLY;"contrôle général 
resserrage ensemble électrique 
contrôle aspiration 
test ok ";NULL;NULL
POMPE RELEVAGE 02 PLACARD TECHNIQUE SQUASH NIV 1.00;FOSSE RELEVAGE;SLII 187;NULL;NULL;NULL;SLII ESA;Bâtiment Émeraude;53 Impasse des Lilas, 10791 Nice;NIV100;NULL;08-12-2024;14-12-2024;6;FOSSE RELEVAGE;Préventive;Calendrier 1 - Maintenance 3;00h30;Léopoldine DOUDOU;Patrick CHARLES;RAS ;NULL;Contrôle fonctionnement pompe: X, Resserrage des connections électriques: X, Contrôle et manipulation des flotteurs: O, Relevé d'intensité: O
POMPE RELEVAGE 02 PLACARD TECHNIQUE SQUASH NIV 1.00;FOSSE RELEVAGE;SLII 187;NULL;NULL;NULL;SLII ESA;Bâtiment Émeraude;53 Impasse des Lilas, 10791 Nice;NIV100;NULL;19-08-2024;26-08-2024;7;FOSSE RELEVAGE;Curative;changement pompe ;04h00;Léopoldine DOUDOU;Patrick CHARLES;et maintenance par équipe c2s stade de la pompe 1;NULL;NULL
POMPE RELEVAGE 02 PLACARD TECHNIQUE SQUASH NIV 1.00;FOSSE RELEVAGE;SLII 187;NULL;NULL;NULL;SLII ESA;Bâtiment Émeraude;53 Impasse des Lilas, 10791 Nice;NIV100;NULL;08-06-2024;10-07-2024;32;FOSSE RELEVAGE;Préventive;Calendrier 1 - Maintenance 2;00h15;Léopoldine DOUDOU;Patrick CHARLES;926h77;NULL;Contrôle fonctionnement pompe: X, Resserrage des connections électriques: X, Contrôle et manipulation des flotteurs: O, Relevé d'intensité: O
POMPE RELEVAGE 02 PLACARD TECHNIQUE SQUASH NIV 1.00;FOSSE RELEVAGE;SLII 187;NULL;NULL;NULL;SLII ESA;Bâtiment Émeraude;53 Impasse des Lilas, 10791 Nice;NIV100;NULL;08-12-2023;08-12-2023;0;FOSSE RELEVAGE;Préventive;Calendrier 1 - Maintenance 1;00h15;Léopoldine DOUDOU;Patrick CHARLES;909,97h RAS;NULL;NULL
POMPE RELEVAGE 02 LT1 NIV 1.00;FOSSE RELEVAGE;SLII 191;NULL;NULL;NULL;SLII ESA;Bâtiment Émeraude;53 Impasse des Lilas, 10791 Nice;NULL;NULL;08-06-2024;08-07-2024;30;FOSSE RELEVAGE;Préventive;Calendrier 1 - Maintenance 2;00h15;Léopoldine DOUDOU;Patrick CHARLES;1729,92 m3;NULL;Contrôle fonctionnement pompe: X, Resserrage des connections électriques: O, Contrôle et manipulation des flotteurs: O, Relevé d'intensité: O
POMPE RELEVAGE 02 LT1 NIV 1.00;FOSSE RELEVAGE;SLII 191;NULL;NULL;NULL;SLII ESA;Bâtiment Émeraude;53 Impasse des Lilas, 10791 Nice;NULL;NULL;08-12-2023;08-12-2023;0;FOSSE RELEVAGE;Préventive;Calendrier 1 - Maintenance 1;00h15;Léopoldine DOUDOU;Patrick CHARLES;1766,59h RAS;NULL;NULL
POMPE RELEVAGE 04 LT1 NIV 1.00;FOSSE RELEVAGE;SLII 193;NULL;NULL;NULL;SLII ESA;Bâtiment Émeraude;53 Impasse des Lilas, 10791 Nice;NULL;NULL;08-06-2024;10-07-2024;32;FOSSE RELEVAGE;Préventive;Calendrier 1 - Maintenance 2;00h15;Léopoldine DOUDOU;Patrick CHARLES;2540h70;NULL;Contrôle fonctionnement pompe: X, Resserrage des connections électriques: X, Contrôle et manipulation des flotteurs: O, Relevé d'intensité: O
POMPE RELEVAGE 04 LT1 NIV 1.00;FOSSE RELEVAGE;SLII 193;NULL;NULL;NULL;SLII ESA;Bâtiment Émeraude;53 Impasse des Lilas, 10791 Nice;NULL;NULL;08-12-2023;08-12-2023;0;FOSSE RELEVAGE;Préventive;Calendrier 1 - Maintenance 1;00h15;Léopoldine DOUDOU;Bruno DORIVAL;1684,84h RAS;NULL;NULL
POMPE RELEVAGE 02 LT9 NIV 1.00;FOSSE RELEVAGE;SLII 199;NULL;NULL;NULL;SLII ESA;Bâtiment Émeraude;53 Impasse des Lilas, 10791 Nice;NIV100;NULL;11-06-2024;10-07-2024;29;FOSSE RELEVAGE;Préventive;Calendrier 1 - Maintenance 2;00h15;Léopoldine DOUDOU;Patrick CHARLES;863h35;NULL;Contrôle fonctionnement pompe: X, Resserrage des connections électriques: X, Contrôle et manipulation des flotteurs: O, Relevé d'intensité: O
POMPE RELEVAGE 02 LT9 NIV 1.00;FOSSE RELEVAGE;SLII 199;NULL;NULL;NULL;SLII ESA;Bâtiment Émeraude;53 Impasse des Lilas, 10791 Nice;NIV100;NULL;11-12-2023;11-12-2023;0;FOSSE RELEVAGE;Préventive;Calendrier 1 - Maintenance 1;00h15;Léopoldine DOUDOU;Patrick CHARLES;840h16;NULL;NULL
POMPE RELEVAGE 01 PLACARD TECHNIQUE SQUASH NIV 1.00;FOSSE RELEVAGE;SLII 186;NULL;NULL;NULL;SLII ESA;Bâtiment Émeraude;53 Impasse des Lilas, 10791 Nice;NIV100;NULL;11-06-2024;10-07-2024;29;FOSSE RELEVAGE;Préventive;Calendrier 1 - Maintenance 2;00h15;Léopoldine DOUDOU;Patrick CHARLES;6637h01;NULL;Contrôle fonctionnement pompe: X, Resserrage des connections électriques: X, Contrôle et manipulation des flotteurs: O, Relevé d'intensité: O
POMPE RELEVAGE 01 PLACARD TECHNIQUE SQUASH NIV 1.00;FOSSE RELEVAGE;SLII 186;NULL;NULL;NULL;SLII ESA;Bâtiment Émeraude;53 Impasse des Lilas, 10791 Nice;NIV100;NULL;11-12-2023;11-12-2023;0;FOSSE RELEVAGE;Préventive;Calendrier 1 - Maintenance 1;00h15;Léopoldine DOUDOU;Patrick CHARLES;6231h71;NULL;NULL
POMPE RELEVAGE 01 LT9 NIV 1.00;FOSSE RELEVAGE;SLII 198;NULL;NULL;NULL;SLII ESA;Bâtiment Émeraude;53 Impasse des Lilas, 10791 Nice;NIV100;NULL;11-06-2024;10-07-2024;29;FOSSE RELEVAGE;Préventive;Calendrier 1 - Maintenance 2;00h15;Léopoldine DOUDOU;Patrick CHARLES;3210h56;NULL;Contrôle fonctionnement pompe: X, Resserrage des connections électriques: X, Contrôle et manipulation des flotteurs: O, Relevé d'intensité: O
POMPE RELEVAGE 01 LT9 NIV 1.00;FOSSE RELEVAGE;SLII 198;NULL;NULL;NULL;SLII ESA;Bâtiment Émeraude;53 Impasse des Lilas, 10791 Nice;NIV100;NULL;11-12-2023;11-12-2023;0;FOSSE RELEVAGE;Préventive;Calendrier 1 - Maintenance 1;00h15;Léopoldine DOUDOU;Patrick CHARLES;3187h42;NULL;NULL
POMPE RELEVAGE 01 LT15 NIV 1.00;FOSSE RELEVAGE;SLII 202;NULL;NULL;NULL;SLII ESA;Bâtiment Émeraude;53 Impasse des Lilas, 10791 Nice;NULL;NULL;08-06-2024;10-07-2024;32;FOSSE RELEVAGE;Préventive;Calendrier 1 - Maintenance 2;00h15;Léopoldine DOUDOU;Patrick CHARLES;321h95;NULL;Contrôle fonctionnement pompe: X, Resserrage des connections électriques: X, Contrôle et manipulation des flotteurs: O, Relevé d'intensité: O
POMPE RELEVAGE 01 LT15 NIV 1.00;FOSSE RELEVAGE;SLII 202;NULL;NULL;NULL;SLII ESA;Bâtiment Émeraude;53 Impasse des Lilas, 10791 Nice;NULL;NULL;08-12-2023;08-12-2023;0;FOSSE RELEVAGE;Préventive;Calendrier 1 - Maintenance 1;00h15;Léopoldine DOUDOU;Patrick CHARLES;217,40h RAS;NULL;NULL
POMPE RELEVAGE 03 LT1 NIV 1.00;FOSSE RELEVAGE;SLII 192;NULL;NULL;NULL;SLII ESA;Bâtiment Émeraude;53 Impasse des Lilas, 10791 Nice;NULL;NULL;08-06-2024;10-07-2024;32;FOSSE RELEVAGE;Préventive;Calendrier 1 - Maintenance 2;00h15;Léopoldine DOUDOU;Patrick CHARLES;298h47;NULL;Contrôle fonctionnement pompe: X, Resserrage des connections électriques: X, Contrôle et manipulation des flotteurs: O, Relevé d'intensité: O
POMPE RELEVAGE 03 LT1 NIV 1.00;FOSSE RELEVAGE;SLII 192;NULL;NULL;NULL;SLII ESA;Bâtiment Émeraude;53 Impasse des Lilas, 10791 Nice;NULL;NULL;08-12-2023;08-12-2023;0;FOSSE RELEVAGE;Préventive;Calendrier 1 - Maintenance 1;00h15;Léopoldine DOUDOU;Patrick CHARLES;257,02h RAS;NULL;NULL
POMPE RELEVAGE 02 TREMIE OMNISPORTS NIV 1.00;FOSSE RELEVAGE;SLII 185;NULL;NULL;NULL;SLII ESA;Bâtiment Émeraude;53 Impasse des Lilas, 10791 Nice;NULL;NULL;27-08-2024;27-08-2024;0;FOSSE RELEVAGE;Curative;VP bouché ;03h00;Léopoldine DOUDOU;Patrick CHARLES;mise en place culotte de dégorgement dans LT8;NULL;NULL
POMPE RELEVAGE 02 TREMIE OMNISPORTS NIV 1.00;FOSSE RELEVAGE;SLII 185;NULL;NULL;NULL;SLII ESA;Bâtiment Émeraude;53 Impasse des Lilas, 10791 Nice;NULL;NULL;08-06-2024;16-10-2024;130;FOSSE RELEVAGE;Préventive;Calendrier 1 - Maintenance 2;01h00;Sylvie DESPREZ;Patrick CHARLES;NULL;NULL;Contrôle fonctionnement pompe: X, Resserrage des connections électriques: O, Contrôle et manipulation des flotteurs: X, Relevé d'intensité: O
POMPE RELEVAGE 02 TREMIE OMNISPORTS NIV 1.00;FOSSE RELEVAGE;SLII 185;NULL;NULL;NULL;SLII ESA;Bâtiment Émeraude;53 Impasse des Lilas, 10791 Nice;NULL;NULL;08-12-2023;08-12-2023;0;FOSSE RELEVAGE;Préventive;Calendrier 1 - Maintenance 1;00h15;Léopoldine DOUDOU;Patrick CHARLES;250,67h RAS;NULL;NULL
POMPE RELEVAGE 01 LT16 NIV 1.00;FOSSE RELEVAGE;SLII 525;NULL;NULL;NULL;SLII ESA;Bâtiment Émeraude;53 Impasse des Lilas, 10791 Nice;NIV100;NULL;30-09-2024;24-10-2024;24;FOSSE RELEVAGE;Préventive;Calendrier 1 - Maintenance 4;00h15;Léopoldine DOUDOU;Patrick CHARLES;pompe sans flotteur et sur prise;NULL;Contrôle fonctionnement pompe: X, Resserrage des connections électriques: O, Contrôle et manipulation des flotteurs: O, Relevé d'intensité: O
POMPE RELEVAGE 01 LT16 NIV 1.00;FOSSE RELEVAGE;SLII 525;NULL;NULL;NULL;SLII ESA;Bâtiment Émeraude;53 Impasse des Lilas, 10791 Nice;NIV100;NULL;30-03-2024;03-04-2024;4;FOSSE RELEVAGE;Préventive;Calendrier 1 - Maintenance 3;00h15;Léopoldine DOUDOU;Patrick CHARLES;sans flotteur, sur prise;NULL;Contrôle fonctionnement pompe: X, Resserrage des connections électriques: O, Contrôle et manipulation des flotteurs: O, Relevé d'intensité: O
POMPE RELEVAGE 01 LT16 NIV 1.00;FOSSE RELEVAGE;SLII 525;NULL;NULL;NULL;SLII ESA;Bâtiment Émeraude;53 Impasse des Lilas, 10791 Nice;NIV100;NULL;30-09-2023;19-12-2023;80;FOSSE RELEVAGE;Préventive;Calendrier 1 - Maintenance 2;00h15;Léopoldine DOUDOU;Patrick CHARLES;pompe sans flotteur extérieur, branché sur prise ;NULL;Contrôle fonctionnement pompe: X, Resserrage des connections électriques: O, Contrôle et manipulation des flotteurs: O, Relevé d'intensité: O
POMPE RELEVAGE 01 LT16 NIV 1.00;FOSSE RELEVAGE;SLII 525;NULL;NULL;NULL;SLII ESA;Bâtiment Émeraude;53 Impasse des Lilas, 10791 Nice;NIV100;NULL;30-03-2023;12-12-2023;257;FOSSE RELEVAGE;Préventive;Calendrier 1 - Maintenance 1;00h15;Léopoldine DOUDOU;Patrick CHARLES;RAS (branchement sur prise,diodes de fonctionnement allumées);maintenance incomplète, voir points de contrôle à réalisé.;Contrôle fonctionnement pompe: X, Resserrage des connections électriques: O, Contrôle et manipulation des flotteurs: O, Relevé d'intensité: O
POMPE RELEVAGE 02 BMW;FOSSE RELEVAGE;SLII 182;NULL;NULL;NULL;SLII ESA;Bâtiment Émeraude;53 Impasse des Lilas, 10791 Nice;NULL;NULL;08-06-2024;16-10-2024;130;FOSSE RELEVAGE;Préventive;Calendrier 1 - Maintenance 2;01h00;Sylvie DESPREZ;Patrick CHARLES;NULL;NULL;Contrôle fonctionnement pompe: X, Resserrage des connections électriques: X, Contrôle et manipulation des flotteurs: X, Relevé d'intensité: O
POMPE RELEVAGE 02 BMW;FOSSE RELEVAGE;SLII 182;NULL;NULL;NULL;SLII ESA;Bâtiment Émeraude;53 Impasse des Lilas, 10791 Nice;NULL;NULL;08-12-2023;08-12-2023;0;FOSSE RELEVAGE;Préventive;Calendrier 1 - Maintenance 1;00h15;Léopoldine DOUDOU;Patrick CHARLES;77,78h RAS;NULL;NULL
POMPE RELEVAGE 01TREMIE OMNISPORTS NIV 1.00;FOSSE RELEVAGE;SLII 184;NULL;NULL;NULL;SLII ESA;Bâtiment Émeraude;53 Impasse des Lilas, 10791 Nice;NULL;NULL;25-09-2024;04-11-2024;40;FOSSE RELEVAGE;Préventive;Calendrier 1 - Maintenance 3;00h15;Léopoldine DOUDOU;Patrick CHARLES;106.9h;NULL;Contrôle fonctionnement pompe: X, Resserrage des connections électriques: O, Contrôle et manipulation des flotteurs: O, Relevé d'intensité: O
POMPE RELEVAGE 01TREMIE OMNISPORTS NIV 1.00;FOSSE RELEVAGE;SLII 184;NULL;NULL;NULL;SLII ESA;Bâtiment Émeraude;53 Impasse des Lilas, 10791 Nice;NULL;NULL;27-08-2024;27-08-2024;0;FOSSE RELEVAGE;Curative;VP bouché ;01h00;Léopoldine DOUDOU;Patrick CHARLES;assistance smadec pour débouchage VP;NULL;NULL
POMPE RELEVAGE 01TREMIE OMNISPORTS NIV 1.00;FOSSE RELEVAGE;SLII 184;NULL;NULL;NULL;SLII ESA;Bâtiment Émeraude;53 Impasse des Lilas, 10791 Nice;NULL;NULL;25-03-2024;03-04-2024;9;FOSSE RELEVAGE;Préventive;Calendrier 1 - Maintenance 2;00h30;Léopoldine DOUDOU;Patrick CHARLES;NULL;NULL;Contrôle fonctionnement pompe: X, Resserrage des connections électriques: O, Contrôle et manipulation des flotteurs: O, Relevé d'intensité: O
POMPE RELEVAGE 01TREMIE OMNISPORTS NIV 1.00;FOSSE RELEVAGE;SLII 184;NULL;NULL;NULL;SLII ESA;Bâtiment Émeraude;53 Impasse des Lilas, 10791 Nice;NULL;NULL;25-09-2023;03-10-2023;7;FOSSE RELEVAGE;Préventive;Calendrier 1 - Maintenance 1;00h15;Léopoldine DOUDOU;Bruno DORIVAL;NULL;NULL;NULL
POMPE RELEVAGE 03 LT6 NIV 1.00;FOSSE RELEVAGE;SLII 196;NULL;NULL;NULL;SLII ESA;Bâtiment Émeraude;53 Impasse des Lilas, 10791 Nice;NULL;NULL;27-09-2024;05-11-2024;39;FOSSE RELEVAGE;Préventive;Calendrier 1 - Maintenance 3;00h30;Léopoldine DOUDOU;Patrick CHARLES;6886,52h;NULL;Contrôle fonctionnement pompe: O, Resserrage des connections électriques: O, Contrôle et manipulation des flotteurs: O, Relevé d'intensité: O
POMPE RELEVAGE 03 LT6 NIV 1.00;FOSSE RELEVAGE;SLII 196;NULL;NULL;NULL;SLII ESA;Bâtiment Émeraude;53 Impasse des Lilas, 10791 Nice;NULL;NULL;27-03-2024;05-06-2024;70;FOSSE RELEVAGE;Préventive;Calendrier 1 - Maintenance 2;00h15;Léopoldine DOUDOU;Patrick CHARLES;faux contact sur témoin lumineux réglé ;NULL;Contrôle fonctionnement pompe: X, Resserrage des connections électriques: O, Contrôle et manipulation des flotteurs: O, Relevé d'intensité: O
POMPE RELEVAGE 03 LT6 NIV 1.00;FOSSE RELEVAGE;SLII 196;NULL;NULL;NULL;SLII ESA;Bâtiment Émeraude;53 Impasse des Lilas, 10791 Nice;NULL;NULL;27-09-2023;03-10-2023;5;FOSSE RELEVAGE;Préventive;Calendrier 1 - Maintenance 1;00h15;Léopoldine DOUDOU;Bruno DORIVAL;NULL;NULL;NULL
POMPE RELEVAGE 01 TREMIE ACCES P2 COTE CAP D'AIL;FOSSE RELEVAGE;SLII 188;NULL;NULL;NULL;SLII ESA;Bâtiment Émeraude;53 Impasse des Lilas, 10791 Nice;NULL;NULL;11-06-2024;16-10-2024;127;FOSSE RELEVAGE;Préventive;Calendrier 1 - Maintenance 2;01h00;Sylvie DESPREZ;Patrick CHARLES;NULL;NULL;Contrôle fonctionnement pompe: X, Resserrage des connections électriques: X, Contrôle et manipulation des flotteurs: X, Relevé d'intensité: O
POMPE RELEVAGE 01 TREMIE ACCES P2 COTE CAP D'AIL;FOSSE RELEVAGE;SLII 188;NULL;NULL;NULL;SLII ESA;Bâtiment Émeraude;53 Impasse des Lilas, 10791 Nice;NULL;NULL;11-12-2023;11-12-2023;0;FOSSE RELEVAGE;Préventive;Calendrier 1 - Maintenance 1;00h15;Léopoldine DOUDOU;Patrick CHARLES;184h55;NULL;NULL
POMPE RELEVAGE 04 LT6 NIV 1.00;FOSSE RELEVAGE;SLII 197;NULL;NULL;NULL;SLII ESA;Bâtiment Émeraude;53 Impasse des Lilas, 10791 Nice;NULL;NULL;08-06-2024;10-10-2024;124;FOSSE RELEVAGE;Préventive;Calendrier 1 - Maintenance 2;00h30;Thérèse DOUARD;Patrick CHARLES;I:5.6/5.2/5.5 ;NULL;Contrôle fonctionnement pompe: X, Resserrage des connections électriques: X, Contrôle et manipulation des flotteurs: X, Relevé d'intensité: X
POMPE RELEVAGE 04 LT6 NIV 1.00;FOSSE RELEVAGE;SLII 197;NULL;NULL;NULL;SLII ESA;Bâtiment Émeraude;53 Impasse des Lilas, 10791 Nice;NULL;NULL;08-12-2023;08-12-2023;0;FOSSE RELEVAGE;Préventive;Calendrier 1 - Maintenance 1;00h15;Léopoldine DOUDOU;Patrick CHARLES;3979,23h RAS;NULL;NULL
POMPE RELEVAGE 02 LT15 NIV 1.00;FOSSE RELEVAGE;SLII 203;NULL;NULL;NULL;SLII ESA;Bâtiment Émeraude;53 Impasse des Lilas, 10791 Nice;NULL;NULL;28-09-2024;05-11-2024;38;FOSSE RELEVAGE;Préventive;Calendrier 1 - Maintenance 3;00h15;Léopoldine DOUDOU;Patrick CHARLES;357,47h;NULL;Contrôle fonctionnement pompe: X, Resserrage des connections électriques: O, Contrôle et manipulation des flotteurs: O, Relevé d'intensité: O
