Nom;Type;ID equipement;Référence constructeur;Date d'installation;Notes;Secteur;Bâtiment;Adresse;Niveau;Salle;Date limite;Date de réalisation;Jours d'avance/de retard;Type de l'équipement;Type d'intervention;Objet de l'intervention;Durée;Mainteneur;Contrôleur;Commentaire mainteneur;Motif de rejet;Points de contrôles
POMPE RELEVAGE 02 LT15 NIV 1.00;FOSSE RELEVAGE;SLII 203;NULL;NULL;NULL;SLII ESA;Bâtiment Émeraude;53 Impasse des Lilas, 10791 Nice;NULL;NULL;28-03-2024;17-04-2024;20;FOSSE RELEVAGE;Préventive;Calendrier 1 - Maintenance 2;01h00;Léopoldine DOUDOU;Patrick CHARLES;"Pompe 1 I1= 4,5 A ,I2=4,5A ,I3=4,9A
pompe 2 I1= 4,4A, I2=5,6A,I3=4,9A. réf:4,7A";NULL;Contrôle fonctionnement pompe: X, Resserrage des connections électriques: X, Contrôle et manipulation des flotteurs: O, Relevé d'intensité: X
POMPE RELEVAGE 02 LT15 NIV 1.00;FOSSE RELEVAGE;SLII 203;NULL;NULL;NULL;SLII ESA;Bâtiment Émeraude;53 Impasse des Lilas, 10791 Nice;NULL;NULL;28-09-2023;03-10-2023;4;FOSSE RELEVAGE;Préventive;Calendrier 1 - Maintenance 1;00h15;Léopoldine DOUDOU;Bruno DORIVAL;NULL;NULL;NULL
POMPE RELEVAGE 01 TREMIE ACCES LOCAL SMEAUX COTE ROCHER LT2 NIV 1.00;FOSSE RELEVAGE;SLII 189;NULL;NULL;NULL;SLII ESA;Bâtiment Émeraude;53 Impasse des Lilas, 10791 Nice;NULL;NULL;08-06-2024;10-07-2024;32;FOSSE RELEVAGE;Préventive;Calendrier 1 - Maintenance 2;00h15;Léopoldine DOUDOU;Patrick CHARLES;468h02;NULL;Contrôle fonctionnement pompe: X, Resserrage des connections électriques: X, Contrôle et manipulation des flotteurs: O, Relevé d'intensité: O
POMPE RELEVAGE 01 TREMIE ACCES LOCAL SMEAUX COTE ROCHER LT2 NIV 1.00;FOSSE RELEVAGE;SLII 189;NULL;NULL;NULL;SLII ESA;Bâtiment Émeraude;53 Impasse des Lilas, 10791 Nice;NULL;NULL;08-12-2023;08-12-2023;0;FOSSE RELEVAGE;Préventive;Calendrier 1 - Maintenance 1;00h15;Léopoldine DOUDOU;Patrick CHARLES;467,16h RAS ;NULL;NULL
POMPE RELEVAGE 02 LT14 NIV 1.00;FOSSE RELEVAGE;SLII 201;NULL;NULL;NULL;SLII ESA;Bâtiment Émeraude;53 Impasse des Lilas, 10791 Nice;NIV100;NULL;23-09-2023;03-10-2023;10;FOSSE RELEVAGE;Préventive;Calendrier 1 - Maintenance 2;00h15;Léopoldine DOUDOU;Bruno DORIVAL;NULL;NULL;NULL
POMPE RELEVAGE 02 LT14 NIV 1.00;FOSSE RELEVAGE;SLII 201;NULL;NULL;NULL;SLII ESA;Bâtiment Émeraude;53 Impasse des Lilas, 10791 Nice;NIV100;NULL;23-03-2023;04-04-2023;12;FOSSE RELEVAGE;Préventive;Calendrier 1 - Maintenance 1;00h15;Thérèse DOUARD;Bruno DORIVAL;"Aspiration pompe: Ok 
Compteur: 462,73 h 
Resserage connexion armoire élec: Ok ";NULL;NULL
POMPE RELEVAGE 01 LT6 NIV 1.00;FOSSE RELEVAGE;SLII 194;NULL;NULL;NULL;SLII ESA;Bâtiment Émeraude;53 Impasse des Lilas, 10791 Nice;NULL;NULL;08-06-2024;10-10-2024;124;FOSSE RELEVAGE;Préventive;Calendrier 1 - Maintenance 2;00h30;Thérèse DOUARD;Patrick CHARLES;I:12.7/12.9/12.2 ;NULL;Contrôle fonctionnement pompe: X, Resserrage des connections électriques: X, Contrôle et manipulation des flotteurs: X, Relevé d'intensité: X
POMPE RELEVAGE 01 LT6 NIV 1.00;FOSSE RELEVAGE;SLII 194;NULL;NULL;NULL;SLII ESA;Bâtiment Émeraude;53 Impasse des Lilas, 10791 Nice;NULL;NULL;08-12-2023;08-12-2023;0;FOSSE RELEVAGE;Préventive;Calendrier 1 - Maintenance 1;00h15;Léopoldine DOUDOU;Patrick CHARLES;2545,02h RAS;NULL;NULL
BALLON SOLAIRE ECS;PRODUCTION ECS_SOLAIRE;Mona 278;NULL;NULL;NULL;CIP MPG;Bâtiment Horizon;71 Avenue des Lilas, 57883 Marseille;NULL;NULL;27-09-2022;27-09-2022;0;PRODUCTION ECS_SOLAIRE;Préventive;NULL;00h00;Yves DELOFFRE;Sylvie CASTILLON;NULL;NULL;NULL
POMPE ELECTRONIQUE ECS SOLAIRE;PRODUCTION ECS_SOLAIRE;Mona 281;NULL;NULL;NULL;CIP MPG;Bâtiment Horizon;71 Avenue des Lilas, 57883 Marseille;NULL;NULL;27-09-2022;27-09-2022;0;PRODUCTION ECS_SOLAIRE;Préventive;NULL;00h00;Yves DELOFFRE;Sylvie CASTILLON;NULL;NULL;NULL
POMPE  ECS 15;PRODUCTION ECS_SOLAIRE;Mona 283;NULL;NULL;NULL;CIP MPG;Bâtiment Horizon;71 Avenue des Lilas, 57883 Marseille;NULL;NULL;28-09-2022;28-09-2022;0;PRODUCTION ECS_SOLAIRE;Préventive;NULL;00h00;Yves DELOFFRE;Sylvie CASTILLON;NULL;NULL;NULL
ECHANG SOLAIRE A PLAQUES INOX;PRODUCTION ECS_SOLAIRE;Mona 280;NULL;NULL;NULL;CIP MPG;Bâtiment Horizon;71 Avenue des Lilas, 57883 Marseille;NULL;NULL;27-09-2022;27-09-2022;0;PRODUCTION ECS_SOLAIRE;Préventive;NULL;00h00;Yves DELOFFRE;Sylvie CASTILLON;NULL;NULL;NULL
POMPE CHARGE BALLON;PRODUCTION ECS_SOLAIRE;Mona 276;NULL;NULL;NULL;CIP MPG;Bâtiment Horizon;71 Avenue des Lilas, 57883 Marseille;NULL;NULL;26-09-2022;26-09-2022;0;PRODUCTION ECS_SOLAIRE;Préventive;NULL;00h00;Yves DELOFFRE;Sylvie CASTILLON;NULL;NULL;NULL
POMPE SOLAIRE;PRODUCTION ECS_SOLAIRE;Mona 275;NULL;NULL;NULL;CIP MPG;Bâtiment Horizon;71 Avenue des Lilas, 57883 Marseille;NULL;NULL;26-09-2022;26-09-2022;0;PRODUCTION ECS_SOLAIRE;Préventive;NULL;00h00;Yves DELOFFRE;Sylvie CASTILLON;NULL;NULL;NULL
POMPE  ECP 14;PRODUCTION ECS_SOLAIRE;Mona 284;NULL;NULL;NULL;CIP MPG;Bâtiment Horizon;71 Avenue des Lilas, 57883 Marseille;NULL;NULL;30-10-2024;30-10-2024;0;PRODUCTION ECS_SOLAIRE;Préventive;ANNUEL - Maintenance 1;02h00;Géraldine DAUBIGNY;Benoît CROZET;"maintenance réalisée par Kevin et David 
Pression  avant filtres : 8,5bar  sortie filtre: 8bar refoulement pompe : 10 bar 
consigne 22 hmt réel 22 hmt
temps fonctionnement pompe1: 16567h
pompe2: 15166h";NULL;CAPTEURS ET PANNEAUX: O, Resserrage des vis et boulons des points de fixation: O, CIRCUIT SOLAIREPRIMAIRE: O, Vérification de la qualité du fluide caloporteur : contrôle du pH et du point de congélation :: O, ?	Si le pH du fluide caloporteur est inférieur à 7 : le remplacer: O, ?	Si le point de congélation est supérieur à -21°C : rajouter de l?antigel: O, POMPES PRIMAIRES _ SECONDAIRES: O, Mesure d?intensité pour les comparer aux valeurs du constructeur: X, Mesure du débit et de la pression: X, Vérification du serrage des connexions: X, VASE EXPANSION: O, Vérification de la pression du vase et regonfler SB: O, Contrôle du bon fonctionnement de la soupape de sécurité solaire: O, BALLON DE STOCKAGE SOLAIRE: O, Nettoyage et désinfection des ballons de stockage: O, Détartrage des ballons de stockage (selon la dureté de l?eau): O, Contrôle et essai régulation (sondes, servomoteurs): O
POMPE  ECP 14;PRODUCTION ECS_SOLAIRE;Mona 284;NULL;NULL;NULL;CIP MPG;Bâtiment Horizon;71 Avenue des Lilas, 57883 Marseille;NULL;NULL;28-09-2022;28-09-2022;0;PRODUCTION ECS_SOLAIRE;Préventive;NULL;00h00;Yves DELOFFRE;Sylvie CASTILLON;NULL;NULL;NULL
POMPE  HOMO16;PRODUCTION ECS_SOLAIRE;Mona 282;NULL;NULL;NULL;CIP MPG;Bâtiment Horizon;71 Avenue des Lilas, 57883 Marseille;NULL;NULL;27-09-2022;27-09-2022;0;PRODUCTION ECS_SOLAIRE;Préventive;NULL;00h00;Yves DELOFFRE;Sylvie CASTILLON;NULL;NULL;NULL
VASE EXPENSION SOLAIRE 02;PRODUCTION ECS_SOLAIRE;Mona 279;NULL;NULL;NULL;CIP MPG;Bâtiment Horizon;71 Avenue des Lilas, 57883 Marseille;NULL;NULL;27-09-2022;27-09-2022;0;PRODUCTION ECS_SOLAIRE;Préventive;NULL;00h00;Yves DELOFFRE;Sylvie CASTILLON;NULL;NULL;NULL
VANNE 2 VOIES ECS SOLAIRE 01;PRODUCTION ECS_SOLAIRE;Mona 290;NULL;NULL;NULL;CIP MPG;Bâtiment Horizon;71 Avenue des Lilas, 57883 Marseille;NULL;NULL;28-09-2022;28-09-2022;0;PRODUCTION ECS_SOLAIRE;Préventive;NULL;00h00;Yves DELOFFRE;Sylvie CASTILLON;NULL;NULL;NULL
VANNE 3 VOIES ECS SOLAIRE 02;PRODUCTION ECS_SOLAIRE;Mona 291;NULL;NULL;NULL;CIP MPG;Bâtiment Horizon;71 Avenue des Lilas, 57883 Marseille;NULL;NULL;28-09-2022;28-09-2022;0;PRODUCTION ECS_SOLAIRE;Préventive;NULL;00h00;Yves DELOFFRE;Sylvie CASTILLON;NULL;NULL;NULL
ECHANG PLAQUES DECOUPLAGE PAC;PRODUCTION ECS_SOLAIRE;Mona 288;NULL;NULL;NULL;CIP MPG;Bâtiment Horizon;71 Avenue des Lilas, 57883 Marseille;NULL;NULL;29-09-2022;29-09-2022;0;PRODUCTION ECS_SOLAIRE;Préventive;NULL;00h00;Yves DELOFFRE;Sylvie CASTILLON;NULL;NULL;NULL
FILTRE HYDRAULIQUE ECS SOLAIRE;PRODUCTION ECS_SOLAIRE;Mona 289;NULL;NULL;NULL;CIP MPG;Bâtiment Horizon;71 Avenue des Lilas, 57883 Marseille;NULL;NULL;28-09-2022;28-09-2022;0;PRODUCTION ECS_SOLAIRE;Préventive;NULL;00h00;Yves DELOFFRE;Sylvie CASTILLON;NULL;NULL;NULL
DISCONNECTEUR ECS SOLAIRE 01;PRODUCTION ECS_SOLAIRE;Mona 292;NULL;NULL;NULL;CIP MPG;Bâtiment Horizon;71 Avenue des Lilas, 57883 Marseille;NULL;NULL;28-09-2022;28-09-2022;0;PRODUCTION ECS_SOLAIRE;Préventive;NULL;00h00;Yves DELOFFRE;Sylvie CASTILLON;NULL;NULL;NULL
ECHANG PLAQUES ECS 01;PRODUCTION ECS_SOLAIRE;Mona 287;NULL;NULL;NULL;CIP MPG;Bâtiment Horizon;71 Avenue des Lilas, 57883 Marseille;NULL;NULL;29-09-2022;29-09-2022;0;PRODUCTION ECS_SOLAIRE;Préventive;NULL;00h00;Yves DELOFFRE;Sylvie CASTILLON;NULL;NULL;NULL
PAC ECS EAU/EAU;PRODUCTION ECS_SOLAIRE;Mona 285;NULL;NULL;NULL;CIP MPG;Bâtiment Horizon;71 Avenue des Lilas, 57883 Marseille;NULL;NULL;13-04-2023;13-04-2023;0;PRODUCTION ECS_SOLAIRE;Préventive;Calendrier 1 - Maintenance 1;02h00;Géraldine DAUBIGNY;Dorothée DAILLY;remplacement sous garantie pompe condenseur PAC ECS n1 nettoyage des filtres à tami pompes condenseur et évaporateur prise des intensité pompe condenseur 1,39/1,40/1,40A pompe évaporateur 1,41/1,43/1,43A ;NULL;NULL
PAC ECS EAU/EAU;PRODUCTION ECS_SOLAIRE;Mona 285;NULL;NULL;NULL;CIP MPG;Bâtiment Horizon;71 Avenue des Lilas, 57883 Marseille;NULL;NULL;01-02-2023;01-02-2023;0;PRODUCTION ECS_SOLAIRE;Préventive;NULL;00h00;Yves DELOFFRE;Sylvie CASTILLON;NULL;NULL;NULL
VASE EXPENSION SOLAIRE 01;PRODUCTION ECS_SOLAIRE;Mona 277;NULL;NULL;NULL;CIP MPG;Bâtiment Horizon;71 Avenue des Lilas, 57883 Marseille;NULL;NULL;26-09-2022;26-09-2022;0;PRODUCTION ECS_SOLAIRE;Préventive;NULL;00h00;Yves DELOFFRE;Sylvie CASTILLON;NULL;NULL;NULL
BALLON STOCKAGE PRIMAIRE ET APPOINT;PRODUCTION ECS_SOLAIRE;Mona 286;NULL;NULL;NULL;CIP MPG;Bâtiment Horizon;71 Avenue des Lilas, 57883 Marseille;NULL;NULL;02-09-2022;02-09-2022;0;PRODUCTION ECS_SOLAIRE;Préventive;NULL;00h00;Yves DELOFFRE;Sylvie CASTILLON;NULL;NULL;NULL
ECHANG PLAQUES GLYCOL/EAU;PRODUCTION ECS_SOLAIRE;Mona 274;NULL;NULL;NULL;CIP MPG;Bâtiment Horizon;71 Avenue des Lilas, 57883 Marseille;NULL;NULL;26-09-2022;26-09-2022;0;PRODUCTION ECS_SOLAIRE;Préventive;NULL;00h00;Yves DELOFFRE;Sylvie CASTILLON;NULL;NULL;NULL
CAPTEUR PLAN (CAPTEUR SOLAIRE);PRODUCTION ECS_SOLAIRE;Mona 273;NULL;NULL;NULL;CIP MPG;Bâtiment Horizon;71 Avenue des Lilas, 57883 Marseille;NULL;NULL;26-09-2022;26-09-2022;0;PRODUCTION ECS_SOLAIRE;Préventive;NULL;00h00;Yves DELOFFRE;Sylvie CASTILLON;NULL;NULL;NULL
CTA 9.03 SQUASH 3 COURTS  LT9 NIV.100;CTA;SLII 018;NULL;NULL;NULL;SLII ESA;Bâtiment Émeraude;53 Impasse des Lilas, 10791 Nice;NIV100;NULL;01-01-2025;15-01-2025;14;CTA;Préventive;SEMESTRIEL 2 SLII - Maintenance 1;00h30;Léopoldine DOUDOU;Patrick CHARLES;ras;NULL;Contrôle et essai régulation (sondes, servomoteurs, etc): O
CTA 9.03 SQUASH 3 COURTS  LT9 NIV.100;CTA;SLII 018;NULL;NULL;NULL;SLII ESA;Bâtiment Émeraude;53 Impasse des Lilas, 10791 Nice;NIV100;NULL;25-09-2024;07-11-2024;43;CTA;Préventive;SEMESTRIEL 1 SLII - Maintenance 2;01h00;Gaston DUBIGNY;Patrick CHARLES;remplacement courroie + remplacement filtre ;NULL;Contrôle de l'état des filtres + perte de charges: X, Vérification transmission du ventilateur (courroies, poulies, alignement, tension): X
CTA 9.03 SQUASH 3 COURTS  LT9 NIV.100;CTA;SLII 018;NULL;NULL;NULL;SLII ESA;Bâtiment Émeraude;53 Impasse des Lilas, 10791 Nice;NIV100;NULL;25-03-2024;26-03-2024;1;CTA;Préventive;SEMESTRIEL 1 SLII - Maintenance 1;00h30;Léopoldine DOUDOU;Patrick CHARLES;NULL;NULL;Contrôle de l'état des filtres + perte de charges: X, Vérification transmission du ventilateur (courroies, poulies, alignement, tension): X
CTA 9.03 SQUASH 3 COURTS  LT9 NIV.100;CTA;SLII 018;NULL;NULL;NULL;SLII ESA;Bâtiment Émeraude;53 Impasse des Lilas, 10791 Nice;NIV100;NULL;03-11-2023;05-11-2023;2;CTA;Préventive;SEMESTRIEL 2 SLII - Maintenance 2;00h45;Léopoldine DOUDOU;Patrick CHARLES;NULL;NULL;Mesure d'intensité pour les comparer aux valeurs du constructeur: X, Contrôle de l'état des filtres + pertes de charge: X, Remplacement des filtres: X, Examen de l'état des batteries (chaude et froide): O, Vérification visuelle absence de fuite: X, Contrôle et nettoyage du bac de récupération des condensats: X, Nettoyage, aspiration, désinfection de l'ensemble des surfaces intérieures de la centrale: O, Vérification transmission du ventilateur (courroies, poulies, alignement, tension): X, Contrôle des connexions électriques: X, Contrôle et essai régulation (sondes, servomoteurs, etc): O
CTA 9.03 SQUASH 3 COURTS  LT9 NIV.100;CTA;SLII 018;NULL;NULL;NULL;SLII ESA;Bâtiment Émeraude;53 Impasse des Lilas, 10791 Nice;NIV100;NULL;03-08-2023;25-09-2023;53;CTA;Préventive;SEMESTRIEL 1 SLII - Maintenance 1;01h00;Gaston DUBIGNY;Bruno DORIVAL;NULL;NULL;Contrôle de l'état des filtres + perte de charges: X, Vérification transmission du ventilateur (courroies, poulies, alignement, tension): X
CTA 9.03 SQUASH 3 COURTS  LT9 NIV.100;CTA;SLII 018;NULL;NULL;NULL;SLII ESA;Bâtiment Émeraude;53 Impasse des Lilas, 10791 Nice;NIV100;NULL;03-05-2023;02-06-2023;30;CTA;Préventive;SEMESTRIEL 2 SLII - Maintenance 1;01h00;Gaston DUBIGNY;Bruno DORIVAL;"intensités PV:
2A 1,9A 2,2A

intensités GV:
5A 5,8A 5,2A
";NULL;Mesure d'intensité pour les comparer aux valeurs du constructeur: X, Contrôle de l'état des filtres + pertes de charge: X, Remplacement des filtres: X, Examen de l'état des batteries (chaude et froide): X, Vérification visuelle absence de fuite: X, Contrôle et nettoyage du bac de récupération des condensats: X, Nettoyage, aspiration, désinfection de l'ensemble des surfaces intérieures de la centrale: X, Vérification transmission du ventilateur (courroies, poulies, alignement, tension): O, Contrôle des connexions électriques: X, Contrôle et essai régulation (sondes, servomoteurs, etc): X
CTA 8.00 VESTIAIRES OMNISPORTS LT8 NIV.100;CTA;SLII 014;NULL;NULL;NULL;SLII ESA;Bâtiment Émeraude;53 Impasse des Lilas, 10791 Nice;NIV100;NULL;01-01-2025;28-01-2025;27;CTA;Préventive;SEMESTRIEL 2 SLII - Maintenance 1;00h30;Léopoldine DOUDOU;Patrick CHARLES;RAS ;NULL;Mesure d'intensité pour les comparer aux valeurs du constructeur: X, Contrôle de l'état des filtres + pertes de charge: X, Remplacement des filtres: O, Examen de l'état des batteries (chaude et froide): X, Vérification visuelle absence de fuite: X, Contrôle et nettoyage du bac de récupération des condensats: X, Nettoyage, aspiration, désinfection de l'ensemble des surfaces intérieures de la centrale: O, Vérification transmission du ventilateur (courroies, poulies, alignement, tension): X, Contrôle des connexions électriques: O, Contrôle et essai régulation (sondes, servomoteurs, etc): O
CTA 8.00 VESTIAIRES OMNISPORTS LT8 NIV.100;CTA;SLII 014;NULL;NULL;NULL;SLII ESA;Bâtiment Émeraude;53 Impasse des Lilas, 10791 Nice;NIV100;NULL;25-09-2024;05-06-2024;-111;CTA;Préventive;SEMESTRIEL 1 SLII - Maintenance 2;00h30;Léopoldine DOUDOU;Patrick CHARLES;changement du filtre cta et sous gradins ;NULL;Contrôle de l'état des filtres + perte de charges: X, Vérification transmission du ventilateur (courroies, poulies, alignement, tension): X
CTA 8.00 VESTIAIRES OMNISPORTS LT8 NIV.100;CTA;SLII 014;NULL;NULL;NULL;SLII ESA;Bâtiment Émeraude;53 Impasse des Lilas, 10791 Nice;NIV100;NULL;25-03-2024;27-03-2024;2;CTA;Préventive;SEMESTRIEL 1 SLII - Maintenance 1;00h30;Léopoldine DOUDOU;Patrick CHARLES;ras;NULL;Contrôle de l'état des filtres + perte de charges: X, Vérification transmission du ventilateur (courroies, poulies, alignement, tension): X
CTA 8.00 VESTIAIRES OMNISPORTS LT8 NIV.100;CTA;SLII 014;NULL;NULL;NULL;SLII ESA;Bâtiment Émeraude;53 Impasse des Lilas, 10791 Nice;NIV100;NULL;05-11-2023;07-11-2023;2;CTA;Préventive;SEMESTRIEL 2 SLII - Maintenance 2;00h30;Léopoldine DOUDOU;Patrick CHARLES;NULL;NULL;Mesure d'intensité pour les comparer aux valeurs du constructeur: X, Contrôle de l'état des filtres + pertes de charge: X, Remplacement des filtres: X, Examen de l'état des batteries (chaude et froide): X, Vérification visuelle absence de fuite: X, Contrôle et nettoyage du bac de récupération des condensats: X, Nettoyage, aspiration, désinfection de l'ensemble des surfaces intérieures de la centrale: O, Vérification transmission du ventilateur (courroies, poulies, alignement, tension): X, Contrôle des connexions électriques: X, Contrôle et essai régulation (sondes, servomoteurs, etc): O
CTA 8.00 VESTIAIRES OMNISPORTS LT8 NIV.100;CTA;SLII 014;NULL;NULL;NULL;SLII ESA;Bâtiment Émeraude;53 Impasse des Lilas, 10791 Nice;NIV100;NULL;05-08-2023;25-09-2023;51;CTA;Préventive;SEMESTRIEL 1 SLII - Maintenance 1;01h00;Gaston DUBIGNY;Bruno DORIVAL;NULL;NULL;Contrôle de l'état des filtres + perte de charges: X, Vérification transmission du ventilateur (courroies, poulies, alignement, tension): X
CTA 8.00 VESTIAIRES OMNISPORTS LT8 NIV.100;CTA;SLII 014;NULL;NULL;NULL;SLII ESA;Bâtiment Émeraude;53 Impasse des Lilas, 10791 Nice;NIV100;NULL;05-05-2023;30-05-2023;25;CTA;Préventive;SEMESTRIEL 2 SLII - Maintenance 1;00h45;Thérèse DOUARD;Bruno DORIVAL;I:1.9/2.0/2.1;NULL;Mesure d'intensité pour les comparer aux valeurs du constructeur: X, Contrôle de l'état des filtres + pertes de charge: O, Remplacement des filtres: X, Examen de l'état des batteries (chaude et froide): X, Vérification visuelle absence de fuite: X, Contrôle et nettoyage du bac de récupération des condensats: X, Nettoyage, aspiration, désinfection de l'ensemble des surfaces intérieures de la centrale: O, Vérification transmission du ventilateur (courroies, poulies, alignement, tension): X, Contrôle des connexions électriques: X, Contrôle et essai régulation (sondes, servomoteurs, etc): X
INSUFFLATEUR AN 16 LT SPA ECS TGBT PISCINE;CTA;Mona 300;NULL;NULL;NULL;CIP MPG;Bâtiment Horizon;71 Avenue des Lilas, 57883 Marseille;NULL;NULL;17-10-2024;04-11-2024;18;CTA;Préventive;SEMESTRIEL - Maintenance 1;01h00;Géraldine DAUBIGNY;Benoît CROZET;maintenance réalisée par David le 17/10/2024  intensité: 1,4A ;NULL;Mesure d?intensité pour les comparer aux valeurs du constructeur: X, Contrôle de l?état des filtres + perte de charges: X, Remplacement des filtres: X, Examen de l?état des humidificateurs: O, Mesure du débit minimal d?air neuf Examen de l?état des humidificateurs: O, Examen de l?état des batteries (chaude et froide): O, Vérification visuelle d?absence de fuite d?eau: O, Contrôle et nettoyage du bac de récupération des condensats: O, Nettoyage, aspiration, désinfection de l?ensemble des surfaces de l?enveloppe intérieure de la centrale: X, Vérification transmission du ventilateur (courroies, poulies, alignement, tension): X, Contrôle des connexions électriques interne à la CTA: X, Contrôle et essai régulation (sondes, servomoteurs, etc): O
INSUFFLATEUR AN 16 LT SPA ECS TGBT PISCINE;CTA;Mona 300;NULL;NULL;NULL;CIP MPG;Bâtiment Horizon;71 Avenue des Lilas, 57883 Marseille;NULL;NULL;06-09-2022;06-09-2022;0;CTA;Préventive;NULL;00h00;Yves DELOFFRE;Sylvie CASTILLON;NULL;NULL;NULL
CTA 9.06 BUREAUX ASM / COM/ ASSOCIATIONS ASM LT9 NIV 1.00;CTA;SLII 021;NULL;NULL;NULL;SLII ESA;Bâtiment Émeraude;53 Impasse des Lilas, 10791 Nice;NIV100;NULL;01-01-2025;15-01-2025;14;CTA;Préventive;SEMESTRIEL 2 SLII - Maintenance 1;00h30;Léopoldine DOUDOU;Patrick CHARLES;RAS ;NULL;Mesure d'intensité pour les comparer aux valeurs du constructeur: X, Contrôle de l'état des filtres + pertes de charge: X, Remplacement des filtres: O, Examen de l'état des batteries (chaude et froide): O, Vérification visuelle absence de fuite: O, Contrôle et nettoyage du bac de récupération des condensats: X, Nettoyage, aspiration, désinfection de l'ensemble des surfaces intérieures de la centrale: O, Vérification transmission du ventilateur (courroies, poulies, alignement, tension): X, Contrôle des connexions électriques: X, Contrôle et essai régulation (sondes, servomoteurs, etc): O
CTA 9.06 BUREAUX ASM / COM/ ASSOCIATIONS ASM LT9 NIV 1.00;CTA;SLII 021;NULL;NULL;NULL;SLII ESA;Bâtiment Émeraude;53 Impasse des Lilas, 10791 Nice;NIV100;NULL;25-09-2024;07-11-2024;43;CTA;Préventive;SEMESTRIEL 1 SLII - Maintenance 2;01h00;Gaston DUBIGNY;Patrick CHARLES;remplacement filtres + courroie ;NULL;Contrôle de l'état des filtres + perte de charges: X, Vérification transmission du ventilateur (courroies, poulies, alignement, tension): X
CTA 9.06 BUREAUX ASM / COM/ ASSOCIATIONS ASM LT9 NIV 1.00;CTA;SLII 021;NULL;NULL;NULL;SLII ESA;Bâtiment Émeraude;53 Impasse des Lilas, 10791 Nice;NIV100;NULL;25-03-2024;26-03-2024;1;CTA;Préventive;SEMESTRIEL 1 SLII - Maintenance 1;00h30;Léopoldine DOUDOU;Patrick CHARLES;NULL;NULL;Contrôle de l'état des filtres + perte de charges: X, Vérification transmission du ventilateur (courroies, poulies, alignement, tension): X
CTA 9.06 BUREAUX ASM / COM/ ASSOCIATIONS ASM LT9 NIV 1.00;CTA;SLII 021;NULL;NULL;NULL;SLII ESA;Bâtiment Émeraude;53 Impasse des Lilas, 10791 Nice;NIV100;NULL;04-11-2023;05-11-2023;1;CTA;Préventive;SEMESTRIEL 2 SLII - Maintenance 2;00h45;Léopoldine DOUDOU;Patrick CHARLES;NULL;NULL;Mesure d'intensité pour les comparer aux valeurs du constructeur: X, Contrôle de l'état des filtres + pertes de charge: X, Remplacement des filtres: X, Examen de l'état des batteries (chaude et froide): X, Vérification visuelle absence de fuite: X, Contrôle et nettoyage du bac de récupération des condensats: X, Nettoyage, aspiration, désinfection de l'ensemble des surfaces intérieures de la centrale: O, Vérification transmission du ventilateur (courroies, poulies, alignement, tension): X, Contrôle des connexions électriques: X, Contrôle et essai régulation (sondes, servomoteurs, etc): O
CTA 9.06 BUREAUX ASM / COM/ ASSOCIATIONS ASM LT9 NIV 1.00;CTA;SLII 021;NULL;NULL;NULL;SLII ESA;Bâtiment Émeraude;53 Impasse des Lilas, 10791 Nice;NIV100;NULL;04-08-2023;25-09-2023;52;CTA;Préventive;SEMESTRIEL 1 SLII - Maintenance 1;01h00;Gaston DUBIGNY;Bruno DORIVAL;NULL;NULL;Contrôle de l'état des filtres + perte de charges: X, Vérification transmission du ventilateur (courroies, poulies, alignement, tension): X
CTA 9.06 BUREAUX ASM / COM/ ASSOCIATIONS ASM LT9 NIV 1.00;CTA;SLII 021;NULL;NULL;NULL;SLII ESA;Bâtiment Émeraude;53 Impasse des Lilas, 10791 Nice;NIV100;NULL;04-05-2023;25-05-2023;21;CTA;Préventive;SEMESTRIEL 2 SLII - Maintenance 1;00h45;Thérèse DOUARD;Dorothée DAILLY;NULL;NULL;Mesure d'intensité pour les comparer aux valeurs du constructeur: X, Contrôle de l'état des filtres + pertes de charge: O, Remplacement des filtres: X, Examen de l'état des batteries (chaude et froide): X, Vérification visuelle absence de fuite: X, Contrôle et nettoyage du bac de récupération des condensats: X, Nettoyage, aspiration, désinfection de l'ensemble des surfaces intérieures de la centrale: O, Vérification transmission du ventilateur (courroies, poulies, alignement, tension): X, Contrôle des connexions électriques: X, Contrôle et essai régulation (sondes, servomoteurs, etc): X
CTA SALON RDC;CTA;PARAD ADELF 008;NULL;NULL;NULL;CIP MPG;Bâtiment Le Belvédère;164 Impasse de la Paix, 13386 Marseille;Villa A;LT S1;26-04-2024;26-04-2024;0;CTA;Préventive;maintenance;01h00;Jean-Luc DEBARD;Dorothée DAILLY;"controle fonctionnement + nettoyage + remplacements des 2 filtres à air + mesures borne BN-X 16/17/18 :  2.35/2.20/2.29A.

prévoir de changer la courroie spz900 au prochain passage ";NULL;NULL
CTA 25.00 SALON PRINCIER LT25 NIV 16.20;CTA;SLII 037;NULL;NULL;NULL;SLII ESA;Bâtiment Émeraude;53 Impasse des Lilas, 10791 Nice;NULL;NULL;01-01-2025;18-02-2025;48;CTA;Préventive;SEMESTRIEL 2 SLII - Maintenance 1;01h00;Gaston DUBIGNY;Patrick CHARLES;NULL;NULL;Mesure d'intensité pour les comparer aux valeurs du constructeur: O, Contrôle de l'état des filtres + pertes de charge: X, Remplacement des filtres: X, Examen de l'état des batteries (chaude et froide): X, Vérification visuelle absence de fuite: X, Contrôle et nettoyage du bac de récupération des condensats: X, Nettoyage, aspiration, désinfection de l'ensemble des surfaces intérieures de la centrale: X, Vérification transmission du ventilateur (courroies, poulies, alignement, tension): X, Contrôle des connexions électriques: X, Contrôle et essai régulation (sondes, servomoteurs, etc): O
CTA 25.00 SALON PRINCIER LT25 NIV 16.20;CTA;SLII 037;NULL;NULL;NULL;SLII ESA;Bâtiment Émeraude;53 Impasse des Lilas, 10791 Nice;NULL;NULL;04-10-2024;22-11-2024;49;CTA;Préventive;SEMESTRIEL 1 SLII - Maintenance 3;00h30;Léopoldine DOUDOU;Patrick CHARLES;ras;NULL;Contrôle de l'état des filtres + perte de charges: X, Vérification transmission du ventilateur (courroies, poulies, alignement, tension): X
CTA 25.00 SALON PRINCIER LT25 NIV 16.20;CTA;SLII 037;NULL;NULL;NULL;SLII ESA;Bâtiment Émeraude;53 Impasse des Lilas, 10791 Nice;NULL;NULL;04-04-2024;05-08-2024;123;CTA;Préventive;SEMESTRIEL 1 SLII - Maintenance 2;00h30;Sylvie DESPREZ;Patrick CHARLES;controle fonctionnement, filtre et courroie en bon etat;NULL;Contrôle de l'état des filtres + perte de charges: X, Vérification transmission du ventilateur (courroies, poulies, alignement, tension): X
CTA 25.00 SALON PRINCIER LT25 NIV 16.20;CTA;SLII 037;NULL;NULL;NULL;SLII ESA;Bâtiment Émeraude;53 Impasse des Lilas, 10791 Nice;NULL;NULL;04-01-2024;19-02-2024;46;CTA;Préventive;SEMESTRIEL 2 SLII - Maintenance 2;01h00;Gaston DUBIGNY;Patrick CHARLES;NULL;NULL;Mesure d'intensité pour les comparer aux valeurs du constructeur: O, Contrôle de l'état des filtres + pertes de charge: X, Remplacement des filtres: X, Examen de l'état des batteries (chaude et froide): X, Vérification visuelle absence de fuite: X, Contrôle et nettoyage du bac de récupération des condensats: X, Nettoyage, aspiration, désinfection de l'ensemble des surfaces intérieures de la centrale: X, Vérification transmission du ventilateur (courroies, poulies, alignement, tension): X, Contrôle des connexions électriques: X, Contrôle et essai régulation (sondes, servomoteurs, etc): X
CTA 25.00 SALON PRINCIER LT25 NIV 16.20;CTA;SLII 037;NULL;NULL;NULL;SLII ESA;Bâtiment Émeraude;53 Impasse des Lilas, 10791 Nice;NULL;NULL;04-10-2023;10-10-2023;6;CTA;Préventive;SEMESTRIEL 1 SLII - Maintenance 1;02h00;Gaston DUBIGNY;Bruno DORIVAL;NULL;NULL;Contrôle de l'état des filtres + perte de charges: X, Vérification transmission du ventilateur (courroies, poulies, alignement, tension): X
CTA 25.00 SALON PRINCIER LT25 NIV 16.20;CTA;SLII 037;NULL;NULL;NULL;SLII ESA;Bâtiment Émeraude;53 Impasse des Lilas, 10791 Nice;NULL;NULL;04-07-2023;07-07-2023;3;CTA;Préventive;SEMESTRIEL 2 SLII - Maintenance 1;01h00;Gaston DUBIGNY;Dorothée DAILLY;NULL;NULL;Mesure d'intensité pour les comparer aux valeurs du constructeur: X, Contrôle de l'état des filtres + pertes de charge: X, Remplacement des filtres: X, Examen de l'état des batteries (chaude et froide): O, Vérification visuelle absence de fuite: X, Contrôle et nettoyage du bac de récupération des condensats: O, Nettoyage, aspiration, désinfection de l'ensemble des surfaces intérieures de la centrale: O, Vérification transmission du ventilateur (courroies, poulies, alignement, tension): O, Contrôle des connexions électriques: O, Contrôle et essai régulation (sondes, servomoteurs, etc): O
CTA AN CUISINE PRINCIPALE;CTA;ER 461;NULL;NULL;NULL;HDCER;Bâtiment Logisphère;1 Chemin de la Liberté, 72527 Bordeaux;Toiture technique 1;NULL;02-02-2025;31-07-2024;-185;CTA;Préventive;SEMESTRIEL 2 SLII - Maintenance 3;01h00;Loïse DELAHAYE;Dorothée DAILLY;entretien groupe ;NULL;Mesure d'intensité pour les comparer aux valeurs du constructeur: O, Contrôle de l'état des filtres + pertes de charge: O, Remplacement des filtres: O, Examen de l'état des batteries (chaude et froide): O, Vérification visuelle absence de fuite: O, Contrôle et nettoyage du bac de récupération des condensats: O, Nettoyage, aspiration, désinfection de l'ensemble des surfaces intérieures de la centrale: O, Vérification transmission du ventilateur (courroies, poulies, alignement, tension): O, Contrôle des connexions électriques: O, Contrôle et essai régulation (sondes, servomoteurs, etc): O
CTA AN CUISINE PRINCIPALE;CTA;ER 461;NULL;NULL;NULL;HDCER;Bâtiment Logisphère;1 Chemin de la Liberté, 72527 Bordeaux;Toiture technique 1;NULL;02-08-2024;05-07-2024;-27;CTA;Préventive;SEMESTRIEL 2 SLII - Maintenance 2;02h00;Loïse DEBAY;Dorothée DAILLY;NULL;NULL;Mesure d'intensité pour les comparer aux valeurs du constructeur: O, Contrôle de l'état des filtres + pertes de charge: X, Remplacement des filtres: X, Examen de l'état des batteries (chaude et froide): O, Vérification visuelle absence de fuite: O, Contrôle et nettoyage du bac de récupération des condensats: O, Nettoyage, aspiration, désinfection de l'ensemble des surfaces intérieures de la centrale: O, Vérification transmission du ventilateur (courroies, poulies, alignement, tension): O, Contrôle des connexions électriques: O, Contrôle et essai régulation (sondes, servomoteurs, etc): O
CTA AN CUISINE PRINCIPALE;CTA;ER 461;NULL;NULL;NULL;HDCER;Bâtiment Logisphère;1 Chemin de la Liberté, 72527 Bordeaux;Toiture technique 1;NULL;24-07-2024;24-07-2024;0;CTA;Curative;vidange boucher machine opérationnelle ;01h00;Loïse DELAHAYE;Dorothée DAILLY;vidange boucher machine opérationnelle ;NULL;NULL
CTA AN CUISINE PRINCIPALE;CTA;ER 461;NULL;NULL;NULL;HDCER;Bâtiment Logisphère;1 Chemin de la Liberté, 72527 Bordeaux;Toiture technique 1;NULL;22-07-2024;22-07-2024;0;CTA;Curative;réparation de la sonde de température extérieure ;08h00;Loïse DELAHAYE;Dorothée DAILLY;réparation de la sonde de température extérieure ;NULL;NULL
CTA AN CUISINE PRINCIPALE;CTA;ER 461;NULL;NULL;NULL;HDCER;Bâtiment Logisphère;1 Chemin de la Liberté, 72527 Bordeaux;Toiture technique 1;NULL;14-05-2024;14-05-2024;0;CTA;Préventive;remise en service ;01h00;Loïse DEBAY;Dorothée DAILLY;remise en service de la CTA a la demande du chef de cuisine ;NULL;NULL
CTA AN CUISINE PRINCIPALE;CTA;ER 461;NULL;NULL;NULL;HDCER;Bâtiment Logisphère;1 Chemin de la Liberté, 72527 Bordeaux;Toiture technique 1;NULL;02-02-2024;14-05-2024;102;CTA;Préventive;SEMESTRIEL 2 SLII - Maintenance 1;01h00;Loïse DEBAY;Dorothée DAILLY;remplacement de l'equipement en mars 2024 ;NULL;Mesure d'intensité pour les comparer aux valeurs du constructeur: O, Contrôle de l'état des filtres + pertes de charge: O, Remplacement des filtres: O, Examen de l'état des batteries (chaude et froide): O, Vérification visuelle absence de fuite: O, Contrôle et nettoyage du bac de récupération des condensats: O, Nettoyage, aspiration, désinfection de l'ensemble des surfaces intérieures de la centrale: O, Vérification transmission du ventilateur (courroies, poulies, alignement, tension): O, Contrôle des connexions électriques: O, Contrôle et essai régulation (sondes, servomoteurs, etc): O
CTA OFFICE OUEST LOGES DES LEGENDES CHARPENTE NIV 23.75;CTA;SLII 538;NULL;NULL;NULL;SLII ESA;Bâtiment Émeraude;53 Impasse des Lilas, 10791 Nice;NULL;NULL;01-01-2025;18-02-2025;48;CTA;Préventive;SEMESTRIEL 2 SLII - Maintenance 1;01h00;Gaston DUBIGNY;Patrick CHARLES;NULL;NULL;Mesure d'intensité pour les comparer aux valeurs du constructeur: O, Contrôle de l'état des filtres + pertes de charge: X, Remplacement des filtres: X, Examen de l'état des batteries (chaude et froide): X, Vérification visuelle absence de fuite: X, Contrôle et nettoyage du bac de récupération des condensats: X, Nettoyage, aspiration, désinfection de l'ensemble des surfaces intérieures de la centrale: X, Vérification transmission du ventilateur (courroies, poulies, alignement, tension): X, Contrôle des connexions électriques: X, Contrôle et essai régulation (sondes, servomoteurs, etc): X
CTA OFFICE OUEST LOGES DES LEGENDES CHARPENTE NIV 23.75;CTA;SLII 538;NULL;NULL;NULL;SLII ESA;Bâtiment Émeraude;53 Impasse des Lilas, 10791 Nice;NULL;NULL;10-06-2024;01-07-2024;21;CTA;Préventive;SEMESTRIEL 2 SLII - Maintenance 1;01h00;Cédric DITTMANN;Patrick CHARLES;NULL;NULL;Mesure d'intensité pour les comparer aux valeurs du constructeur: X, Contrôle de l'état des filtres + pertes de charge: X, Remplacement des filtres: X, Examen de l'état des batteries (chaude et froide): X, Vérification visuelle absence de fuite: X, Contrôle et nettoyage du bac de récupération des condensats: X, Nettoyage, aspiration, désinfection de l'ensemble des surfaces intérieures de la centrale: X, Vérification transmission du ventilateur (courroies, poulies, alignement, tension): X, Contrôle des connexions électriques: X, Contrôle et essai régulation (sondes, servomoteurs, etc): X
CTA OFFICE OUEST LOGES DES LEGENDES CHARPENTE NIV 23.75;CTA;SLII 538;NULL;NULL;NULL;SLII ESA;Bâtiment Émeraude;53 Impasse des Lilas, 10791 Nice;NULL;NULL;03-01-2024;13-01-2024;10;CTA;Préventive;SEMESTRIEL 2 SLII - Maintenance 2;01h00;Gaston DUBIGNY;Patrick CHARLES;NULL;NULL;Mesure d'intensité pour les comparer aux valeurs du constructeur: O, Contrôle de l'état des filtres + pertes de charge: X, Remplacement des filtres: O, Examen de l'état des batteries (chaude et froide): X, Vérification visuelle absence de fuite: X, Contrôle et nettoyage du bac de récupération des condensats: X, Nettoyage, aspiration, désinfection de l'ensemble des surfaces intérieures de la centrale: X, Vérification transmission du ventilateur (courroies, poulies, alignement, tension): X, Contrôle des connexions électriques: X, Contrôle et essai régulation (sondes, servomoteurs, etc): O
CTA OFFICE OUEST LOGES DES LEGENDES CHARPENTE NIV 23.75;CTA;SLII 538;NULL;NULL;NULL;SLII ESA;Bâtiment Émeraude;53 Impasse des Lilas, 10791 Nice;NULL;NULL;03-10-2023;05-10-2023;2;CTA;Préventive;SEMESTRIEL 1 SLII - Maintenance 1;00h30;Léopoldine DOUDOU;Dorothée DAILLY;pas de courroie ;NULL;Contrôle de l'état des filtres + perte de charges: X, Vérification transmission du ventilateur (courroies, poulies, alignement, tension): O
CTA OFFICE OUEST LOGES DES LEGENDES CHARPENTE NIV 23.75;CTA;SLII 538;NULL;NULL;NULL;SLII ESA;Bâtiment Émeraude;53 Impasse des Lilas, 10791 Nice;NULL;NULL;03-07-2023;21-06-2023;-11;CTA;Préventive;SEMESTRIEL 2 SLII - Maintenance 1;00h30;Léopoldine DOUDOU;Bruno DORIVAL;"filtres 1x592x287 et 1x592x287 tissu
pas de courroie, amorçage siphon condensa";NULL;Mesure d'intensité pour les comparer aux valeurs du constructeur: O, Contrôle de l'état des filtres + pertes de charge: X, Remplacement des filtres: X, Examen de l'état des batteries (chaude et froide): X, Vérification visuelle absence de fuite: X, Contrôle et nettoyage du bac de récupération des condensats: X, Nettoyage, aspiration, désinfection de l'ensemble des surfaces intérieures de la centrale: O, Vérification transmission du ventilateur (courroies, poulies, alignement, tension): X, Contrôle des connexions électriques: O, Contrôle et essai régulation (sondes, servomoteurs, etc): O
AIR NEUF CUISSON;CTA;EDR 0048;NULL;NULL;NULL;HDCER;Bâtiment Logisphère;1 Chemin de la Liberté, 72527 Bordeaux;Toiture technique 1;NULL;17-10-2023;18-09-2023;-28;CTA;Préventive;ANNUEL - Maintenance 2;08h00;Loïse DEBAY;Dorothée DAILLY;remplacement du caisson complet en avril 2023 ;NULL;Mesure du débit minimal d?air neuf: O, Remplacement des filtres: O, Examen de l?état des humidificateurs: O, Contrôle de l?état des filtres + perte de charges: O, Examen de l?état des batteries (chaude et froide): O, Vérification visuelle d?absence de fuite d?eau: O, Contrôle et nettoyage du bac de récupération des condensats: O, Vérification transmission du ventilateur (courroies, poulies, alignement, tension): O, Nettoyage, aspiration, désinfection de l?ensemble des surfaces de l?enveloppe intérieure de la centrale: O, Contrôle des connexions électriques interne à la CTA: O, Contrôle et essai régulation (sondes, servomoteurs, etc): O, Mesure d?intensité pour les comparer aux valeurs du constructeur: O
AIR NEUF CUISSON;CTA;EDR 0048;NULL;NULL;NULL;HDCER;Bâtiment Logisphère;1 Chemin de la Liberté, 72527 Bordeaux;Toiture technique 1;NULL;18-10-2022;18-10-2022;0;CTA;Préventive;NULL;03h00;Yves DELOFFRE;Sylvie CASTILLON;Grande visite de maintenance;NULL;NULL
AIR NEUF CUISSON;CTA;EDR 0048;NULL;NULL;NULL;HDCER;Bâtiment Logisphère;1 Chemin de la Liberté, 72527 Bordeaux;Toiture technique 1;NULL;05-03-2022;05-03-2022;0;CTA;Préventive;NULL;03h00;Yves DELOFFRE;Sylvie CASTILLON;Grande visite de maintenance;NULL;NULL
CTA 5.00 BUREAUX D/E LT5 NIV 1.00;CTA;SLII 011;NULL;NULL;NULL;SLII ESA;Bâtiment Émeraude;53 Impasse des Lilas, 10791 Nice;NULL;NULL;03-01-2025;29-01-2025;26;CTA;Préventive;SEMESTRIEL 2 SLII - Maintenance 3;00h30;Léopoldine DOUDOU;Patrick CHARLES;NULL;NULL;Mesure d'intensité pour les comparer aux valeurs du constructeur: X, Contrôle de l'état des filtres + pertes de charge: X, Remplacement des filtres: O, Examen de l'état des batteries (chaude et froide): X, Vérification visuelle absence de fuite: X, Contrôle et nettoyage du bac de récupération des condensats: X, Nettoyage, aspiration, désinfection de l'ensemble des surfaces intérieures de la centrale: X, Vérification transmission du ventilateur (courroies, poulies, alignement, tension): X, Contrôle des connexions électriques: X, Contrôle et essai régulation (sondes, servomoteurs, etc): O
CTA 5.00 BUREAUX D/E LT5 NIV 1.00;CTA;SLII 011;NULL;NULL;NULL;SLII ESA;Bâtiment Émeraude;53 Impasse des Lilas, 10791 Nice;NULL;NULL;03-10-2024;12-11-2024;40;CTA;Préventive;SEMESTRIEL 1 SLII - Maintenance 3;00h30;Léopoldine DOUDOU;Patrick CHARLES;NULL;NULL;Contrôle de l'état des filtres + perte de charges: X, Vérification transmission du ventilateur (courroies, poulies, alignement, tension): X
CTA 5.00 BUREAUX D/E LT5 NIV 1.00;CTA;SLII 011;NULL;NULL;NULL;SLII ESA;Bâtiment Émeraude;53 Impasse des Lilas, 10791 Nice;NULL;NULL;03-07-2024;12-11-2024;132;CTA;Préventive;SEMESTRIEL 2 SLII - Maintenance 2;00h45;Léopoldine DOUDOU;Patrick CHARLES;NULL;NULL;Mesure d'intensité pour les comparer aux valeurs du constructeur: O, Contrôle de l'état des filtres + pertes de charge: X, Remplacement des filtres: X, Examen de l'état des batteries (chaude et froide): X, Vérification visuelle absence de fuite: X, Contrôle et nettoyage du bac de récupération des condensats: X, Nettoyage, aspiration, désinfection de l'ensemble des surfaces intérieures de la centrale: O, Vérification transmission du ventilateur (courroies, poulies, alignement, tension): X, Contrôle des connexions électriques: X, Contrôle et essai régulation (sondes, servomoteurs, etc): O
CTA 5.00 BUREAUX D/E LT5 NIV 1.00;CTA;SLII 011;NULL;NULL;NULL;SLII ESA;Bâtiment Émeraude;53 Impasse des Lilas, 10791 Nice;NULL;NULL;03-04-2024;05-04-2024;2;CTA;Préventive;SEMESTRIEL 1 SLII - Maintenance 2;00h30;Léopoldine DOUDOU;Patrick CHARLES;NULL;NULL;Contrôle de l'état des filtres + perte de charges: X, Vérification transmission du ventilateur (courroies, poulies, alignement, tension): X
CTA 5.00 BUREAUX D/E LT5 NIV 1.00;CTA;SLII 011;NULL;NULL;NULL;SLII ESA;Bâtiment Émeraude;53 Impasse des Lilas, 10791 Nice;NULL;NULL;03-01-2024;04-01-2024;1;CTA;Préventive;SEMESTRIEL 2 SLII - Maintenance 1;00h30;Léopoldine DOUDOU;Patrick CHARLES;NULL;NULL;Mesure d'intensité pour les comparer aux valeurs du constructeur: O, Contrôle de l'état des filtres + pertes de charge: X, Remplacement des filtres: O, Examen de l'état des batteries (chaude et froide): O, Vérification visuelle absence de fuite: X, Contrôle et nettoyage du bac de récupération des condensats: O, Nettoyage, aspiration, désinfection de l'ensemble des surfaces intérieures de la centrale: O, Vérification transmission du ventilateur (courroies, poulies, alignement, tension): X, Contrôle des connexions électriques: X, Contrôle et essai régulation (sondes, servomoteurs, etc): O
CTA 5.00 BUREAUX D/E LT5 NIV 1.00;CTA;SLII 011;NULL;NULL;NULL;SLII ESA;Bâtiment Émeraude;53 Impasse des Lilas, 10791 Nice;NULL;NULL;03-10-2023;12-10-2023;9;CTA;Préventive;SEMESTRIEL 1 SLII - Maintenance 1;00h05;Gaston DUBIGNY;Bruno DORIVAL;NULL;NULL;Contrôle de l'état des filtres + perte de charges: O, Vérification transmission du ventilateur (courroies, poulies, alignement, tension): O
CTA 5.00 BUREAUX D/E LT5 NIV 1.00;CTA;SLII 011;NULL;NULL;NULL;SLII ESA;Bâtiment Émeraude;53 Impasse des Lilas, 10791 Nice;NULL;NULL;23-09-2023;03-10-2023;10;CTA;Préventive;TRIMESTRIEL - Maintenance 3;00h30;Léopoldine DOUDOU;Bruno DORIVAL;NULL;NULL;Contrôle de l?état des filtres + perte de charges: X, Vérification transmission du ventilateur (courroies, poulies, alignement, tension): X, Remplacement des pré- filtres: O
CTA 5.00 BUREAUX D/E LT5 NIV 1.00;CTA;SLII 011;NULL;NULL;NULL;SLII ESA;Bâtiment Émeraude;53 Impasse des Lilas, 10791 Nice;NULL;NULL;23-06-2023;27-06-2023;4;CTA;Préventive;TRIMESTRIEL - Maintenance 2;00h30;Léopoldine DOUDOU;Dorothée DAILLY;NULL;NULL;Contrôle de l?état des filtres + perte de charges: X, Vérification transmission du ventilateur (courroies, poulies, alignement, tension): X, Remplacement des pré- filtres: O
CTA 5.00 BUREAUX D/E LT5 NIV 1.00;CTA;SLII 011;NULL;NULL;NULL;SLII ESA;Bâtiment Émeraude;53 Impasse des Lilas, 10791 Nice;NULL;NULL;23-03-2023;02-06-2023;71;CTA;Préventive;TRIMESTRIEL - Maintenance 1;00h15;Léopoldine DOUDOU;Bruno DORIVAL;NULL;NULL;Vérification transmission du ventilateur (courroies, poulies, alignement, tension): X
CTA GRADINS PISCINE 1.03 LT2 NIV 1.00;CTA;SLII 509;NULL;NULL;NULL;SLII ESA;Bâtiment Émeraude;53 Impasse des Lilas, 10791 Nice;NULL;LT1;06-01-2025;13-02-2025;38;CTA;Préventive;SEMESTRIEL 2 SLII - Maintenance 4;01h00;Sylvie DESPREZ;Patrick CHARLES;NULL;NULL;Mesure d'intensité pour les comparer aux valeurs du constructeur: X, Contrôle de l'état des filtres + pertes de charge: X, Remplacement des filtres: X, Examen de l'état des batteries (chaude et froide): X, Vérification visuelle absence de fuite: X, Contrôle et nettoyage du bac de récupération des condensats: X, Nettoyage, aspiration, désinfection de l'ensemble des surfaces intérieures de la centrale: X, Vérification transmission du ventilateur (courroies, poulies, alignement, tension): X, Contrôle des connexions électriques: X, Contrôle et essai régulation (sondes, servomoteurs, etc): X
CTA GRADINS PISCINE 1.03 LT2 NIV 1.00;CTA;SLII 509;NULL;NULL;NULL;SLII ESA;Bâtiment Émeraude;53 Impasse des Lilas, 10791 Nice;NULL;LT1;06-10-2024;14-01-2025;100;CTA;Préventive;SEMESTRIEL 1 SLII - Maintenance 3;01h00;Sylvie DESPREZ;Patrick CHARLES;NULL;NULL;Contrôle de l'état des filtres + perte de charges: X, Vérification transmission du ventilateur (courroies, poulies, alignement, tension): X
CTA GRADINS PISCINE 1.03 LT2 NIV 1.00;CTA;SLII 509;NULL;NULL;NULL;SLII ESA;Bâtiment Émeraude;53 Impasse des Lilas, 10791 Nice;NULL;LT1;06-07-2024;01-10-2024;87;CTA;Préventive;SEMESTRIEL 2 SLII - Maintenance 3;01h00;Thérèse DOUARD;Patrick CHARLES;"I: 3.3/3.2/3.0
RAS ";NULL;Mesure d'intensité pour les comparer aux valeurs du constructeur: X, Contrôle de l'état des filtres + pertes de charge: X, Remplacement des filtres: X, Examen de l'état des batteries (chaude et froide): X, Vérification visuelle absence de fuite: X, Contrôle et nettoyage du bac de récupération des condensats: X, Nettoyage, aspiration, désinfection de l'ensemble des surfaces intérieures de la centrale: X, Vérification transmission du ventilateur (courroies, poulies, alignement, tension): X, Contrôle des connexions électriques: X, Contrôle et essai régulation (sondes, servomoteurs, etc): X
CTA GRADINS PISCINE 1.03 LT2 NIV 1.00;CTA;SLII 509;NULL;NULL;NULL;SLII ESA;Bâtiment Émeraude;53 Impasse des Lilas, 10791 Nice;NULL;LT1;06-04-2024;01-10-2024;178;CTA;Préventive;SEMESTRIEL 1 SLII - Maintenance 2;00h30;Thérèse DOUARD;Patrick CHARLES;RAS ;NULL;Contrôle de l'état des filtres + perte de charges: X, Vérification transmission du ventilateur (courroies, poulies, alignement, tension): X
CTA GRADINS PISCINE 1.03 LT2 NIV 1.00;CTA;SLII 509;NULL;NULL;NULL;SLII ESA;Bâtiment Émeraude;53 Impasse des Lilas, 10791 Nice;NULL;LT1;06-01-2024;20-02-2024;45;CTA;Préventive;SEMESTRIEL 2 SLII - Maintenance 2;02h00;Léopoldine DOUDOU;Patrick CHARLES;NULL;NULL;Mesure d'intensité pour les comparer aux valeurs du constructeur: O, Contrôle de l'état des filtres + pertes de charge: X, Remplacement des filtres: X, Examen de l'état des batteries (chaude et froide): X, Vérification visuelle absence de fuite: X, Contrôle et nettoyage du bac de récupération des condensats: X, Nettoyage, aspiration, désinfection de l'ensemble des surfaces intérieures de la centrale: O, Vérification transmission du ventilateur (courroies, poulies, alignement, tension): X, Contrôle des connexions électriques: O, Contrôle et essai régulation (sondes, servomoteurs, etc): O
CTA GRADINS PISCINE 1.03 LT2 NIV 1.00;CTA;SLII 509;NULL;NULL;NULL;SLII ESA;Bâtiment Émeraude;53 Impasse des Lilas, 10791 Nice;NULL;LT1;06-10-2023;05-10-2023;0;CTA;Préventive;SEMESTRIEL 1 SLII - Maintenance 1;00h30;Léopoldine DOUDOU;Dorothée DAILLY;NULL;NULL;Contrôle de l'état des filtres + perte de charges: X, Vérification transmission du ventilateur (courroies, poulies, alignement, tension): X
CTA GRADINS PISCINE 1.03 LT2 NIV 1.00;CTA;SLII 509;NULL;NULL;NULL;SLII ESA;Bâtiment Émeraude;53 Impasse des Lilas, 10791 Nice;NULL;LT1;06-07-2023;05-09-2023;61;CTA;Préventive;SEMESTRIEL 2 SLII - Maintenance 1;02h00;Sylvie DESPREZ;Dorothée DAILLY;démontage le 18 juillet et remontage le 28 juillet pour remise en état mecanique (devis C 400 0623) remplacement filtres et contrôles fonctionnement ;NULL;Contrôle des connexions électriques: X
CTA 11 DOJO NIV 24;CTA;ESA 011;NULL;NULL;NULL;SLII ESA;Bâtiment Les Acacias;177 Rue des Lilas, 35636 Dijon;NIV 24;DOJO;01-01-2025;17-02-2025;47;CTA;Préventive;SEMESTRIEL 2 SLII - Maintenance 1;02h00;Sylvie DESPREZ;Patrick CHARLES;NULL;NULL;Mesure d'intensité pour les comparer aux valeurs du constructeur: X, Contrôle de l'état des filtres + pertes de charge: X, Remplacement des filtres: X, Examen de l'état des batteries (chaude et froide): X, Vérification visuelle absence de fuite: X, Contrôle et nettoyage du bac de récupération des condensats: X, Nettoyage, aspiration, désinfection de l'ensemble des surfaces intérieures de la centrale: X, Vérification transmission du ventilateur (courroies, poulies, alignement, tension): X, Contrôle des connexions électriques: X, Contrôle et essai régulation (sondes, servomoteurs, etc): X
CTA 11 DOJO NIV 24;CTA;ESA 011;NULL;NULL;NULL;SLII ESA;Bâtiment Les Acacias;177 Rue des Lilas, 35636 Dijon;NIV 24;DOJO;09-10-2024;26-11-2024;48;CTA;Préventive;SEMESTRIEL 1 SLII - Maintenance 3;01h00;Sylvie DESPREZ;Patrick CHARLES;NULL;NULL;Contrôle de l'état des filtres + perte de charges: X, Vérification transmission du ventilateur (courroies, poulies, alignement, tension): X
CTA 11 DOJO NIV 24;CTA;ESA 011;NULL;NULL;NULL;SLII ESA;Bâtiment Les Acacias;177 Rue des Lilas, 35636 Dijon;NIV 24;DOJO;09-07-2024;05-08-2024;27;CTA;Préventive;SEMESTRIEL 2 SLII - Maintenance 2;01h00;Cédric DITTMANN;Patrick CHARLES;"relevé  intensité moteur 1
i1: 3.3A
i2: 3.2A
i3: 3.4A
relevé intensité moteur 2
i1: 3.6A
i2: 3.5A
i3: 3.6A
";NULL;Mesure d'intensité pour les comparer aux valeurs du constructeur: X, Contrôle de l'état des filtres + pertes de charge: X, Remplacement des filtres: X, Examen de l'état des batteries (chaude et froide): X, Vérification visuelle absence de fuite: X, Contrôle et nettoyage du bac de récupération des condensats: X, Nettoyage, aspiration, désinfection de l'ensemble des surfaces intérieures de la centrale: X, Vérification transmission du ventilateur (courroies, poulies, alignement, tension): X, Contrôle des connexions électriques: X, Contrôle et essai régulation (sondes, servomoteurs, etc): X
CTA 11 DOJO NIV 24;CTA;ESA 011;NULL;NULL;NULL;SLII ESA;Bâtiment Les Acacias;177 Rue des Lilas, 35636 Dijon;NIV 24;DOJO;09-04-2024;15-04-2024;6;CTA;Préventive;SEMESTRIEL 1 SLII - Maintenance 2;00h30;Léopoldine DOUDOU;Patrick CHARLES;NULL;NULL;Contrôle de l'état des filtres + perte de charges: X, Vérification transmission du ventilateur (courroies, poulies, alignement, tension): X
CTA 11 DOJO NIV 24;CTA;ESA 011;NULL;NULL;NULL;SLII ESA;Bâtiment Les Acacias;177 Rue des Lilas, 35636 Dijon;NIV 24;DOJO;09-01-2024;19-03-2024;70;CTA;Préventive;SEMESTRIEL 2 SLII - Maintenance 1;00h30;Léopoldine DOUDOU;Patrick CHARLES;filtres ok , resserrage connexions ;NULL;Contrôle et essai régulation (sondes, servomoteurs, etc): O
CTA 11 DOJO NIV 24;CTA;ESA 011;NULL;NULL;NULL;SLII ESA;Bâtiment Les Acacias;177 Rue des Lilas, 35636 Dijon;NIV 24;DOJO;09-10-2023;12-10-2023;3;CTA;Préventive;SEMESTRIEL 1 SLII - Maintenance 1;01h00;Gaston DUBIGNY;Bruno DORIVAL;NULL;NULL;Contrôle de l'état des filtres + perte de charges: X, Vérification transmission du ventilateur (courroies, poulies, alignement, tension): X
