Nom;Type;ID equipement;Référence constructeur;Date d'installation;Notes;Secteur;Bâtiment;Adresse;Niveau;Salle;Date limite;Date de réalisation;Jours d'avance/de retard;Type de l'équipement;Type d'intervention;Objet de l'intervention;Durée;Mainteneur;Contrôleur;Commentaire mainteneur;Motif de rejet;Points de contrôles
CTA AN B-21 (8P);CTA;Europa 041;NULL;NULL;NULL;CIP MPG;Bâtiment Technoparc;152 Boulevard de la Paix, 47534 Marseille;21;NULL;21-04-2024;18-06-2024;58;CTA;Préventive;SEMESTRIEL - Maintenance 2;08h00;Renaud DAMOUR;Benoît CROZET;maintenance effectuer le 17-06;NULL;Mesure d?intensité pour les comparer aux valeurs du constructeur: O, Contrôle de l?état des filtres + perte de charges: O, Remplacement des filtres: O, Examen de l?état des humidificateurs: O, Mesure du débit minimal d?air neuf Examen de l?état des humidificateurs: O, Examen de l?état des batteries (chaude et froide): O, Vérification visuelle d?absence de fuite d?eau: O, Contrôle et nettoyage du bac de récupération des condensats: O, Nettoyage, aspiration, désinfection de l?ensemble des surfaces de l?enveloppe intérieure de la centrale: O, Vérification transmission du ventilateur (courroies, poulies, alignement, tension): O, Contrôle des connexions électriques interne à la CTA: O, Contrôle et essai régulation (sondes, servomoteurs, etc): O
CTA AN B-21 (8P);CTA;Europa 041;NULL;NULL;NULL;CIP MPG;Bâtiment Technoparc;152 Boulevard de la Paix, 47534 Marseille;21;NULL;21-10-2023;07-12-2023;47;CTA;Préventive;SEMESTRIEL - Maintenance 1;01h00;Jean-Baptiste DEPAUW;Benoît CROZET;"ras

";NULL;Mesure d?intensité pour les comparer aux valeurs du constructeur: O, Contrôle de l?état des filtres + perte de charges: O, Remplacement des filtres: X, Examen de l?état des humidificateurs: O, Mesure du débit minimal d?air neuf Examen de l?état des humidificateurs: O, Examen de l?état des batteries (chaude et froide): X, Vérification visuelle d?absence de fuite d?eau: X, Contrôle et nettoyage du bac de récupération des condensats: X, Nettoyage, aspiration, désinfection de l?ensemble des surfaces de l?enveloppe intérieure de la centrale: O, Vérification transmission du ventilateur (courroies, poulies, alignement, tension): X, Contrôle des connexions électriques interne à la CTA: O, Contrôle et essai régulation (sondes, servomoteurs, etc): X
CTA AN B-21 (8P);CTA;Europa 041;NULL;NULL;NULL;CIP MPG;Bâtiment Technoparc;152 Boulevard de la Paix, 47534 Marseille;21;NULL;10-10-2023;10-10-2023;0;CTA;Préventive;maintenance ;01h00;Renaud DAMOUR;Dorothée DAILLY;maintenance faite le 26 juin;NULL;NULL
CTA AN B-21 (8P);CTA;Europa 041;NULL;NULL;NULL;CIP MPG;Bâtiment Technoparc;152 Boulevard de la Paix, 47534 Marseille;21;NULL;09-01-2023;09-01-2023;0;CTA;Préventive;NULL;08h00;Yves DELOFFRE;Sylvie CASTILLON;NULL;NULL;NULL
CTA 21 AIR NEUF BUREAUX AB/BC LT21 NIV 10.50;CTA;SLII 534;NULL;NULL;NULL;SLII ESA;Bâtiment Émeraude;53 Impasse des Lilas, 10791 Nice;NULL;NULL;01-01-2025;03-02-2025;33;CTA;Préventive;SEMESTRIEL 2 SLII - Maintenance 1;02h00;Cédric DITTMANN;Patrick CHARLES;"relevées Intensitées :       I1: 1.8A
                                            I2: 1.6A
                                            I3: 1.6A
contrôle général ok 
aspiration surface intérieure et nettoyage ";NULL;Mesure d'intensité pour les comparer aux valeurs du constructeur: X, Contrôle de l'état des filtres + pertes de charge: X, Remplacement des filtres: X, Examen de l'état des batteries (chaude et froide): X, Vérification visuelle absence de fuite: X, Contrôle et nettoyage du bac de récupération des condensats: X, Nettoyage, aspiration, désinfection de l'ensemble des surfaces intérieures de la centrale: X, Vérification transmission du ventilateur (courroies, poulies, alignement, tension): X, Contrôle des connexions électriques: X, Contrôle et essai régulation (sondes, servomoteurs, etc): X
CTA 21 AIR NEUF BUREAUX AB/BC LT21 NIV 10.50;CTA;SLII 534;NULL;NULL;NULL;SLII ESA;Bâtiment Émeraude;53 Impasse des Lilas, 10791 Nice;NULL;NULL;16-10-2024;14-11-2024;29;CTA;Préventive;SEMESTRIEL 1 SLII - Maintenance 3;00h30;Léopoldine DOUDOU;Patrick CHARLES;NULL;NULL;Contrôle de l'état des filtres + perte de charges: X, Vérification transmission du ventilateur (courroies, poulies, alignement, tension): X
CTA 21 AIR NEUF BUREAUX AB/BC LT21 NIV 10.50;CTA;SLII 534;NULL;NULL;NULL;SLII ESA;Bâtiment Émeraude;53 Impasse des Lilas, 10791 Nice;NULL;NULL;15-07-2024;14-11-2024;122;CTA;Préventive;SEMESTRIEL 2 SLII - Maintenance 2;00h45;Léopoldine DOUDOU;Patrick CHARLES;NULL;NULL;Mesure d'intensité pour les comparer aux valeurs du constructeur: O, Contrôle de l'état des filtres + pertes de charge: X, Remplacement des filtres: O, Examen de l'état des batteries (chaude et froide): X, Vérification visuelle absence de fuite: X, Contrôle et nettoyage du bac de récupération des condensats: X, Nettoyage, aspiration, désinfection de l'ensemble des surfaces intérieures de la centrale: O, Vérification transmission du ventilateur (courroies, poulies, alignement, tension): X, Contrôle des connexions électriques: X, Contrôle et essai régulation (sondes, servomoteurs, etc): O
CTA 21 AIR NEUF BUREAUX AB/BC LT21 NIV 10.50;CTA;SLII 534;NULL;NULL;NULL;SLII ESA;Bâtiment Émeraude;53 Impasse des Lilas, 10791 Nice;NULL;NULL;16-04-2024;15-04-2024;0;CTA;Préventive;SEMESTRIEL 1 SLII - Maintenance 2;00h30;Léopoldine DOUDOU;Patrick CHARLES;NULL;NULL;Contrôle de l'état des filtres + perte de charges: X, Vérification transmission du ventilateur (courroies, poulies, alignement, tension): X
CTA 21 AIR NEUF BUREAUX AB/BC LT21 NIV 10.50;CTA;SLII 534;NULL;NULL;NULL;SLII ESA;Bâtiment Émeraude;53 Impasse des Lilas, 10791 Nice;NULL;NULL;15-01-2024;15-04-2024;91;CTA;Préventive;SEMESTRIEL 2 SLII - Maintenance 1;00h30;Léopoldine DOUDOU;Patrick CHARLES;NULL;NULL;Mesure d'intensité pour les comparer aux valeurs du constructeur: O, Contrôle de l'état des filtres + pertes de charge: X, Remplacement des filtres: O, Examen de l'état des batteries (chaude et froide): X, Vérification visuelle absence de fuite: X, Contrôle et nettoyage du bac de récupération des condensats: X, Nettoyage, aspiration, désinfection de l'ensemble des surfaces intérieures de la centrale: O, Vérification transmission du ventilateur (courroies, poulies, alignement, tension): X, Contrôle des connexions électriques: X, Contrôle et essai régulation (sondes, servomoteurs, etc): O
CTA 21 AIR NEUF BUREAUX AB/BC LT21 NIV 10.50;CTA;SLII 534;NULL;NULL;NULL;SLII ESA;Bâtiment Émeraude;53 Impasse des Lilas, 10791 Nice;NULL;NULL;16-10-2023;07-12-2023;52;CTA;Préventive;SEMESTRIEL 1 SLII - Maintenance 1;01h00;Cédric DITTMANN;Patrick CHARLES;NULL;NULL;Contrôle de l'état des filtres + perte de charges: X, Vérification transmission du ventilateur (courroies, poulies, alignement, tension): X
CTA 07 CLUB ALPIN LT15 NIV 24;CTA;ESA 010;NULL;NULL;NULL;SLII ESA;Bâtiment Les Acacias;177 Rue des Lilas, 35636 Dijon;NIV 24;LT15;03-01-2025;13-02-2025;41;CTA;Préventive;SEMESTRIEL 2 SLII - Maintenance 3;01h00;Sylvie DESPREZ;Patrick CHARLES;NULL;NULL;Mesure d'intensité pour les comparer aux valeurs du constructeur: X, Contrôle de l'état des filtres + pertes de charge: X, Remplacement des filtres: X, Examen de l'état des batteries (chaude et froide): X, Vérification visuelle absence de fuite: X, Contrôle et nettoyage du bac de récupération des condensats: X, Nettoyage, aspiration, désinfection de l'ensemble des surfaces intérieures de la centrale: X, Vérification transmission du ventilateur (courroies, poulies, alignement, tension): X, Contrôle des connexions électriques: X, Contrôle et essai régulation (sondes, servomoteurs, etc): X
CTA 07 CLUB ALPIN LT15 NIV 24;CTA;ESA 010;NULL;NULL;NULL;SLII ESA;Bâtiment Les Acacias;177 Rue des Lilas, 35636 Dijon;NIV 24;LT15;03-10-2024;26-11-2024;54;CTA;Préventive;SEMESTRIEL 1 SLII - Maintenance 3;01h00;Sylvie DESPREZ;Patrick CHARLES;NULL;NULL;Contrôle de l'état des filtres + perte de charges: X, Vérification transmission du ventilateur (courroies, poulies, alignement, tension): X
CTA 07 CLUB ALPIN LT15 NIV 24;CTA;ESA 010;NULL;NULL;NULL;SLII ESA;Bâtiment Les Acacias;177 Rue des Lilas, 35636 Dijon;NIV 24;LT15;03-07-2024;26-11-2024;146;CTA;Préventive;SEMESTRIEL 2 SLII - Maintenance 2;01h00;Sylvie DESPREZ;Patrick CHARLES;NULL;NULL;Mesure d'intensité pour les comparer aux valeurs du constructeur: X, Contrôle de l'état des filtres + pertes de charge: X, Remplacement des filtres: X, Examen de l'état des batteries (chaude et froide): X, Vérification visuelle absence de fuite: X, Contrôle et nettoyage du bac de récupération des condensats: X, Nettoyage, aspiration, désinfection de l'ensemble des surfaces intérieures de la centrale: X, Vérification transmission du ventilateur (courroies, poulies, alignement, tension): X, Contrôle des connexions électriques: X, Contrôle et essai régulation (sondes, servomoteurs, etc): O
CTA 07 CLUB ALPIN LT15 NIV 24;CTA;ESA 010;NULL;NULL;NULL;SLII ESA;Bâtiment Les Acacias;177 Rue des Lilas, 35636 Dijon;NIV 24;LT15;03-04-2024;15-04-2024;12;CTA;Préventive;SEMESTRIEL 1 SLII - Maintenance 2;00h30;Léopoldine DOUDOU;Patrick CHARLES;NULL;NULL;Contrôle de l'état des filtres + perte de charges: X, Vérification transmission du ventilateur (courroies, poulies, alignement, tension): X
CTA 07 CLUB ALPIN LT15 NIV 24;CTA;ESA 010;NULL;NULL;NULL;SLII ESA;Bâtiment Les Acacias;177 Rue des Lilas, 35636 Dijon;NIV 24;LT15;03-01-2024;14-02-2024;42;CTA;Préventive;SEMESTRIEL 2 SLII - Maintenance 1;00h30;Léopoldine DOUDOU;Patrick CHARLES;NULL;NULL;Mesure d'intensité pour les comparer aux valeurs du constructeur: O, Contrôle de l'état des filtres + pertes de charge: X, Remplacement des filtres: O, Examen de l'état des batteries (chaude et froide): O, Vérification visuelle absence de fuite: X, Contrôle et nettoyage du bac de récupération des condensats: X, Nettoyage, aspiration, désinfection de l'ensemble des surfaces intérieures de la centrale: O, Vérification transmission du ventilateur (courroies, poulies, alignement, tension): X, Contrôle des connexions électriques: X, Contrôle et essai régulation (sondes, servomoteurs, etc): O
CTA 07 CLUB ALPIN LT15 NIV 24;CTA;ESA 010;NULL;NULL;NULL;SLII ESA;Bâtiment Les Acacias;177 Rue des Lilas, 35636 Dijon;NIV 24;LT15;03-10-2023;12-10-2023;9;CTA;Préventive;SEMESTRIEL 1 SLII - Maintenance 1;01h00;Gaston DUBIGNY;Bruno DORIVAL;NULL;NULL;Contrôle de l'état des filtres + perte de charges: X, Vérification transmission du ventilateur (courroies, poulies, alignement, tension): X
CTA 07 CLUB ALPIN LT15 NIV 24;CTA;ESA 010;NULL;NULL;NULL;SLII ESA;Bâtiment Les Acacias;177 Rue des Lilas, 35636 Dijon;NIV 24;LT15;08-06-2023;09-06-2023;1;CTA;Préventive;SEMESTRIEL - Maintenance 1;01h00;Cédric DITTMANN;Bruno DORIVAL;"Remplacement de la courroie SPZ 1120
Remplacement des filtres 2x   875x287x45";NULL;Contrôle et nettoyage du bac de récupération des condensats: X
CTA 14.00 JUDO / ARTS MARTIAIX / TENNIS DE TABLE / SQUASH 1 COURT LT14 NIV 1.00;CTA;SLII 024;NULL;NULL;NULL;SLII ESA;Bâtiment Émeraude;53 Impasse des Lilas, 10791 Nice;NIV100;NULL;08-02-2025;08-02-2025;0;CTA;Curative;appel de la GTC pour m?informer que le tennis de table ce plaint de chaleur ;01h30;Gaston DUBIGNY;Patrick CHARLES;remplacement courroie. nettoyage filtre. contrôle de bon fonctionnement ;NULL;NULL
CTA 14.00 JUDO / ARTS MARTIAIX / TENNIS DE TABLE / SQUASH 1 COURT LT14 NIV 1.00;CTA;SLII 024;NULL;NULL;NULL;SLII ESA;Bâtiment Émeraude;53 Impasse des Lilas, 10791 Nice;NIV100;NULL;01-01-2025;28-01-2025;27;CTA;Préventive;SEMESTRIEL 2 SLII - Maintenance 1;00h30;Léopoldine DOUDOU;Patrick CHARLES;NULL;NULL;Mesure d'intensité pour les comparer aux valeurs du constructeur: X, Contrôle de l'état des filtres + pertes de charge: X, Remplacement des filtres: X, Examen de l'état des batteries (chaude et froide): X, Vérification visuelle absence de fuite: X, Contrôle et nettoyage du bac de récupération des condensats: X, Nettoyage, aspiration, désinfection de l'ensemble des surfaces intérieures de la centrale: O, Vérification transmission du ventilateur (courroies, poulies, alignement, tension): X, Contrôle des connexions électriques: X, Contrôle et essai régulation (sondes, servomoteurs, etc): O
CTA 14.00 JUDO / ARTS MARTIAIX / TENNIS DE TABLE / SQUASH 1 COURT LT14 NIV 1.00;CTA;SLII 024;NULL;NULL;NULL;SLII ESA;Bâtiment Émeraude;53 Impasse des Lilas, 10791 Nice;NIV100;NULL;07-12-2024;07-12-2024;0;CTA;Curative;problème d?odeur dans la salle d?art martiaux . il y a de l?eau sous les tapis. ( constaté en présence de Spataro, il a fait appel a partner service pour un nettoyage);01h30;Gaston DUBIGNY;Patrick CHARLES;NULL;NULL;NULL
CTA 14.00 JUDO / ARTS MARTIAIX / TENNIS DE TABLE / SQUASH 1 COURT LT14 NIV 1.00;CTA;SLII 024;NULL;NULL;NULL;SLII ESA;Bâtiment Émeraude;53 Impasse des Lilas, 10791 Nice;NIV100;NULL;09-08-2024;28-08-2024;19;CTA;Préventive;SEMESTRIEL 1 SLII - Maintenance 3;01h00;Léopoldine DOUDOU;Patrick CHARLES;NULL;NULL;Contrôle de l'état des filtres + perte de charges: X, Vérification transmission du ventilateur (courroies, poulies, alignement, tension): X
CTA 14.00 JUDO / ARTS MARTIAIX / TENNIS DE TABLE / SQUASH 1 COURT LT14 NIV 1.00;CTA;SLII 024;NULL;NULL;NULL;SLII ESA;Bâtiment Émeraude;53 Impasse des Lilas, 10791 Nice;NIV100;NULL;09-02-2024;19-02-2024;10;CTA;Préventive;SEMESTRIEL 1 SLII - Maintenance 2;00h30;Léopoldine DOUDOU;Patrick CHARLES;nettoyage des 2 filtres avec l aspirateur ;NULL;Contrôle de l'état des filtres + perte de charges: X, Vérification transmission du ventilateur (courroies, poulies, alignement, tension): X
CTA 14.00 JUDO / ARTS MARTIAIX / TENNIS DE TABLE / SQUASH 1 COURT LT14 NIV 1.00;CTA;SLII 024;NULL;NULL;NULL;SLII ESA;Bâtiment Émeraude;53 Impasse des Lilas, 10791 Nice;NIV100;NULL;09-11-2023;09-11-2023;0;CTA;Préventive;SEMESTRIEL 2 SLII - Maintenance 2;00h30;Léopoldine DOUDOU;Patrick CHARLES;NULL;NULL;Mesure d'intensité pour les comparer aux valeurs du constructeur: X, Contrôle de l'état des filtres + pertes de charge: X, Remplacement des filtres: X, Examen de l'état des batteries (chaude et froide): X, Vérification visuelle absence de fuite: X, Contrôle et nettoyage du bac de récupération des condensats: X, Nettoyage, aspiration, désinfection de l'ensemble des surfaces intérieures de la centrale: O, Vérification transmission du ventilateur (courroies, poulies, alignement, tension): X, Contrôle des connexions électriques: X, Contrôle et essai régulation (sondes, servomoteurs, etc): O
CTA 14.00 JUDO / ARTS MARTIAIX / TENNIS DE TABLE / SQUASH 1 COURT LT14 NIV 1.00;CTA;SLII 024;NULL;NULL;NULL;SLII ESA;Bâtiment Émeraude;53 Impasse des Lilas, 10791 Nice;NIV100;NULL;09-08-2023;19-09-2023;41;CTA;Préventive;SEMESTRIEL 1 SLII - Maintenance 1;00h30;Léopoldine DOUDOU;Dorothée DAILLY;l=9,2:9,7:9,1.....ref=11;NULL;Contrôle de l'état des filtres + perte de charges: X, Vérification transmission du ventilateur (courroies, poulies, alignement, tension): X
CTA 14.00 JUDO / ARTS MARTIAIX / TENNIS DE TABLE / SQUASH 1 COURT LT14 NIV 1.00;CTA;SLII 024;NULL;NULL;NULL;SLII ESA;Bâtiment Émeraude;53 Impasse des Lilas, 10791 Nice;NIV100;NULL;09-05-2023;23-05-2023;14;CTA;Préventive;SEMESTRIEL 2 SLII - Maintenance 1;01h00;Léopoldine DOUDOU;Dorothée DAILLY;"P1=9A,P2=9,8A,P3=9,7A,ref=11A
courroies 2xspz 1287.fitres 2x592x592x45.  CTA en manu";NULL;Contrôle des connexions électriques: X, Nettoyage, aspiration, désinfection de l'ensemble des surfaces intérieures de la centrale: X, Vérification transmission du ventilateur (courroies, poulies, alignement, tension): X, Examen de l'état des batteries (chaude et froide): X, Contrôle de l'état des filtres + pertes de charge: X, Mesure d'intensité pour les comparer aux valeurs du constructeur: X, Vérification visuelle absence de fuite: X, Contrôle et essai régulation (sondes, servomoteurs, etc): O, Remplacement des filtres: X, Contrôle et nettoyage du bac de récupération des condensats: X
CTA 14.00 JUDO / ARTS MARTIAIX / TENNIS DE TABLE / SQUASH 1 COURT LT14 NIV 1.00;CTA;SLII 024;NULL;NULL;NULL;SLII ESA;Bâtiment Émeraude;53 Impasse des Lilas, 10791 Nice;NIV100;NULL;15-03-2023;13-04-2023;29;CTA;Préventive;TRIMESTRIEL - Maintenance 1;00h45;Thérèse DOUARD;Dorothée DAILLY;"Contrôle général: Ok 
Contrôle courroie et filtre: Ok 
Resserage ensemble des connexions: Ok 
Contrôle des organes de régulation: Ok 
Contrôle asservissement GTC: Ok 
Nettoyage: Ok ";NULL;NULL
CTA 12 LABO PHOTO NIV 24;CTA;ESA 012;NULL;NULL;NULL;SLII ESA;Bâtiment Les Acacias;177 Rue des Lilas, 35636 Dijon;NIV 24;LABO PHOTO;01-01-2025;17-02-2025;47;CTA;Préventive;SEMESTRIEL 2 SLII - Maintenance 1;02h00;Sylvie DESPREZ;Patrick CHARLES;NULL;NULL;Mesure d'intensité pour les comparer aux valeurs du constructeur: X, Contrôle de l'état des filtres + pertes de charge: X, Remplacement des filtres: X, Examen de l'état des batteries (chaude et froide): X, Vérification visuelle absence de fuite: X, Contrôle et nettoyage du bac de récupération des condensats: X, Nettoyage, aspiration, désinfection de l'ensemble des surfaces intérieures de la centrale: X, Vérification transmission du ventilateur (courroies, poulies, alignement, tension): X, Contrôle des connexions électriques: X, Contrôle et essai régulation (sondes, servomoteurs, etc): X
CTA 12 LABO PHOTO NIV 24;CTA;ESA 012;NULL;NULL;NULL;SLII ESA;Bâtiment Les Acacias;177 Rue des Lilas, 35636 Dijon;NIV 24;LABO PHOTO;09-10-2024;26-11-2024;48;CTA;Préventive;SEMESTRIEL 1 SLII - Maintenance 3;01h00;Sylvie DESPREZ;Patrick CHARLES;NULL;NULL;Contrôle de l'état des filtres + perte de charges: X, Vérification transmission du ventilateur (courroies, poulies, alignement, tension): X
CTA 12 LABO PHOTO NIV 24;CTA;ESA 012;NULL;NULL;NULL;SLII ESA;Bâtiment Les Acacias;177 Rue des Lilas, 35636 Dijon;NIV 24;LABO PHOTO;09-07-2024;26-11-2024;140;CTA;Préventive;SEMESTRIEL 2 SLII - Maintenance 2;01h00;Sylvie DESPREZ;Patrick CHARLES;NULL;NULL;Mesure d'intensité pour les comparer aux valeurs du constructeur: X, Contrôle de l'état des filtres + pertes de charge: X, Remplacement des filtres: X, Examen de l'état des batteries (chaude et froide): X, Vérification visuelle absence de fuite: X, Contrôle et nettoyage du bac de récupération des condensats: X, Nettoyage, aspiration, désinfection de l'ensemble des surfaces intérieures de la centrale: X, Vérification transmission du ventilateur (courroies, poulies, alignement, tension): X, Contrôle des connexions électriques: X, Contrôle et essai régulation (sondes, servomoteurs, etc): O
CTA 12 LABO PHOTO NIV 24;CTA;ESA 012;NULL;NULL;NULL;SLII ESA;Bâtiment Les Acacias;177 Rue des Lilas, 35636 Dijon;NIV 24;LABO PHOTO;09-04-2024;15-04-2024;6;CTA;Préventive;SEMESTRIEL 1 SLII - Maintenance 2;00h30;Léopoldine DOUDOU;Patrick CHARLES;NULL;NULL;Contrôle de l'état des filtres + perte de charges: X, Vérification transmission du ventilateur (courroies, poulies, alignement, tension): X
CTA 12 LABO PHOTO NIV 24;CTA;ESA 012;NULL;NULL;NULL;SLII ESA;Bâtiment Les Acacias;177 Rue des Lilas, 35636 Dijon;NIV 24;LABO PHOTO;09-01-2024;19-03-2024;70;CTA;Préventive;SEMESTRIEL 2 SLII - Maintenance 1;00h30;Léopoldine DOUDOU;Patrick CHARLES;réarmement ok ,filtres ok , resserrage connexions ;NULL;Contrôle et essai régulation (sondes, servomoteurs, etc): O
CTA 12 LABO PHOTO NIV 24;CTA;ESA 012;NULL;NULL;NULL;SLII ESA;Bâtiment Les Acacias;177 Rue des Lilas, 35636 Dijon;NIV 24;LABO PHOTO;09-10-2023;12-10-2023;3;CTA;Préventive;SEMESTRIEL 1 SLII - Maintenance 1;01h00;Gaston DUBIGNY;Bruno DORIVAL;NULL;NULL;Contrôle de l'état des filtres + perte de charges: X, Vérification transmission du ventilateur (courroies, poulies, alignement, tension): X
CTA 1.01 PISCINE LT1 NIV 1.00;CTA;SLII 009;NULL;NULL;NULL;SLII ESA;Bâtiment Émeraude;53 Impasse des Lilas, 10791 Nice;NULL;NULL;03-01-2025;24-11-2024;-39;CTA;Préventive;SEMESTRIEL 2 SLII - Maintenance 4;02h00;Sylvie DESPREZ;Patrick CHARLES;NULL;NULL;Mesure d'intensité pour les comparer aux valeurs du constructeur: X, Contrôle de l'état des filtres + pertes de charge: X, Remplacement des filtres: X, Examen de l'état des batteries (chaude et froide): X, Vérification visuelle absence de fuite: X, Contrôle et nettoyage du bac de récupération des condensats: X, Nettoyage, aspiration, désinfection de l'ensemble des surfaces intérieures de la centrale: X, Vérification transmission du ventilateur (courroies, poulies, alignement, tension): X, Contrôle des connexions électriques: X, Contrôle et essai régulation (sondes, servomoteurs, etc): X
CTA 1.01 PISCINE LT1 NIV 1.00;CTA;SLII 009;NULL;NULL;NULL;SLII ESA;Bâtiment Émeraude;53 Impasse des Lilas, 10791 Nice;NULL;NULL;27-10-2024;27-10-2024;0;CTA;Astreinte;CTA à l'arrêt ;00h15;Didier DJOUHRI;Patrick CHARLES;"Appel du PC sécurité le 26/10/24 à 19h42 pour signaler que la CTA  est à l'arrêt. 

Arrivée technicien C2S à 20h35

Problème identifié :

- CTA à l'arrêt suite à une micro-coupure. 

Intervention C2S :

- Réarmement de la CTA 
- Contrôle du bon fonctionnement 

Départ technicien C2S : 21h 35";NULL;NULL
CTA 1.01 PISCINE LT1 NIV 1.00;CTA;SLII 009;NULL;NULL;NULL;SLII ESA;Bâtiment Émeraude;53 Impasse des Lilas, 10791 Nice;NULL;NULL;08-10-2024;08-10-2024;0;CTA;Curative;reamorçage siphon ;02h00;Léopoldine DOUDOU;Patrick CHARLES;reamorçage siphon et aspiration condensat ;NULL;NULL
CTA 1.01 PISCINE LT1 NIV 1.00;CTA;SLII 009;NULL;NULL;NULL;SLII ESA;Bâtiment Émeraude;53 Impasse des Lilas, 10791 Nice;NULL;NULL;03-10-2024;24-11-2024;52;CTA;Préventive;SEMESTRIEL 1 SLII - Maintenance 3;02h00;Sylvie DESPREZ;Patrick CHARLES;NULL;NULL;Contrôle de l'état des filtres + perte de charges: X, Vérification transmission du ventilateur (courroies, poulies, alignement, tension): X
CTA 1.01 PISCINE LT1 NIV 1.00;CTA;SLII 009;NULL;NULL;NULL;SLII ESA;Bâtiment Émeraude;53 Impasse des Lilas, 10791 Nice;NULL;NULL;03-07-2024;24-11-2024;144;CTA;Préventive;SEMESTRIEL 2 SLII - Maintenance 3;02h00;Sylvie DESPREZ;Patrick CHARLES;NULL;NULL;Mesure d'intensité pour les comparer aux valeurs du constructeur: O, Contrôle de l'état des filtres + pertes de charge: X, Remplacement des filtres: X, Examen de l'état des batteries (chaude et froide): X, Vérification visuelle absence de fuite: X, Contrôle et nettoyage du bac de récupération des condensats: X, Nettoyage, aspiration, désinfection de l'ensemble des surfaces intérieures de la centrale: O, Vérification transmission du ventilateur (courroies, poulies, alignement, tension): X, Contrôle des connexions électriques: X, Contrôle et essai régulation (sondes, servomoteurs, etc): X
CTA 1.01 PISCINE LT1 NIV 1.00;CTA;SLII 009;NULL;NULL;NULL;SLII ESA;Bâtiment Émeraude;53 Impasse des Lilas, 10791 Nice;NULL;NULL;03-04-2024;05-02-2024;-57;CTA;Préventive;SEMESTRIEL 1 SLII - Maintenance 2;02h00;Cédric DITTMANN;Patrick CHARLES;"CTA Ok
mesure intensité moteur soufflage 
I1: 47A
I2: 46A
I3: 46A
mesure intensité moteur extraction
I1: 37,10A 
I2: 37A
I3: 37A ";NULL;Contrôle de l'état des filtres + perte de charges: X, Vérification transmission du ventilateur (courroies, poulies, alignement, tension): X
CTA 1.01 PISCINE LT1 NIV 1.00;CTA;SLII 009;NULL;NULL;NULL;SLII ESA;Bâtiment Émeraude;53 Impasse des Lilas, 10791 Nice;NULL;NULL;03-01-2024;01-02-2024;29;CTA;Préventive;SEMESTRIEL 2 SLII - Maintenance 2;02h00;Cédric DITTMANN;Patrick CHARLES;"cta ok
mesure des intensités moteur soufflage
I1:43A
I2:42A
I3:42A";NULL;Mesure d'intensité pour les comparer aux valeurs du constructeur: O, Contrôle de l'état des filtres + pertes de charge: X, Remplacement des filtres: X, Examen de l'état des batteries (chaude et froide): X, Vérification visuelle absence de fuite: X, Contrôle et nettoyage du bac de récupération des condensats: O, Nettoyage, aspiration, désinfection de l'ensemble des surfaces intérieures de la centrale: X, Vérification transmission du ventilateur (courroies, poulies, alignement, tension): X, Contrôle des connexions électriques: X, Contrôle et essai régulation (sondes, servomoteurs, etc): X
CTA 1.01 PISCINE LT1 NIV 1.00;CTA;SLII 009;NULL;NULL;NULL;SLII ESA;Bâtiment Émeraude;53 Impasse des Lilas, 10791 Nice;NULL;NULL;03-10-2023;02-10-2023;0;CTA;Préventive;SEMESTRIEL 1 SLII - Maintenance 1;01h00;Gaston DUBIGNY;Bruno DORIVAL;NULL;NULL;Contrôle de l'état des filtres + perte de charges: X, Vérification transmission du ventilateur (courroies, poulies, alignement, tension): X
CTA 1.01 PISCINE LT1 NIV 1.00;CTA;SLII 009;NULL;NULL;NULL;SLII ESA;Bâtiment Émeraude;53 Impasse des Lilas, 10791 Nice;NULL;NULL;03-07-2023;05-09-2023;64;CTA;Préventive;SEMESTRIEL 2 SLII - Maintenance 1;04h00;Sylvie DESPREZ;Dorothée DAILLY;démontage le 18 juillet et remontage le 28 juillet pour remise en état mecanique (devis C 400 0623) ;NULL;Mesure d'intensité pour les comparer aux valeurs du constructeur: X, Contrôle de l'état des filtres + pertes de charge: O, Remplacement des filtres: X, Examen de l'état des batteries (chaude et froide): X, Vérification visuelle absence de fuite: O, Contrôle et nettoyage du bac de récupération des condensats: O, Nettoyage, aspiration, désinfection de l'ensemble des surfaces intérieures de la centrale: O, Vérification transmission du ventilateur (courroies, poulies, alignement, tension): O, Contrôle des connexions électriques: X, Contrôle et essai régulation (sondes, servomoteurs, etc): X
CTA 1.01 PISCINE LT1 NIV 1.00;CTA;SLII 009;NULL;NULL;NULL;SLII ESA;Bâtiment Émeraude;53 Impasse des Lilas, 10791 Nice;NULL;NULL;08-04-2023;13-04-2023;5;CTA;Curative;Panne moteur de soufflage ;06h00;Sylvie DESPREZ;Bruno DORIVAL;"remplacement moteur soufflage le 11/04/2023,
remise en service de la cta le 11/04 à 16h.";erreur sur temps d'intervention ;NULL
CTA 1.01 PISCINE LT1 NIV 1.00;CTA;SLII 009;NULL;NULL;NULL;SLII ESA;Bâtiment Émeraude;53 Impasse des Lilas, 10791 Nice;NULL;NULL;07-03-2023;14-04-2023;38;CTA;Préventive;TRIMESTRIEL - Maintenance 1;08h00;Thérèse DOUARD;Dorothée DAILLY;"Remplacement du moteur effectué le mardi 11/04/23.
- Dépose des éléments du caisson de la CTA
- Décablage et consignation électrique du moteur
- Remplacment moteur de soufflage(dépose de l?ancien et repose du nouveau à l?aide d?un moyen de levage) 
- câblage du moteur
- Déconsignation électrique 
- Test du bon fonctionnement (Test concluant)
- Remontage des éléments du caisson de la CTA 
-Remise en service de la CTA le mardi 11/04/23 à 16h00.
- Nettoyage de la zone de travail
( Total 4 techniciens soit 32h) 
";NULL;NULL
CTA 16.00 COMMERCES BMW / MMCI LT16 NIV 1.00;CTA;SLII 031;NULL;NULL;NULL;SLII ESA;Bâtiment Émeraude;53 Impasse des Lilas, 10791 Nice;NULL;NULL;01-01-2025;23-01-2025;22;CTA;Préventive;SEMESTRIEL 2 SLII - Maintenance 1;01h00;Léopoldine DOUDOU;Patrick CHARLES;NULL;NULL;Mesure d'intensité pour les comparer aux valeurs du constructeur: X, Contrôle de l'état des filtres + pertes de charge: X, Remplacement des filtres: X, Examen de l'état des batteries (chaude et froide): X, Vérification visuelle absence de fuite: X, Contrôle et nettoyage du bac de récupération des condensats: X, Nettoyage, aspiration, désinfection de l'ensemble des surfaces intérieures de la centrale: O, Vérification transmission du ventilateur (courroies, poulies, alignement, tension): X, Contrôle des connexions électriques: X, Contrôle et essai régulation (sondes, servomoteurs, etc): O
CTA 16.00 COMMERCES BMW / MMCI LT16 NIV 1.00;CTA;SLII 031;NULL;NULL;NULL;SLII ESA;Bâtiment Émeraude;53 Impasse des Lilas, 10791 Nice;NULL;NULL;11-08-2024;12-11-2024;93;CTA;Préventive;SEMESTRIEL 1 SLII - Maintenance 3;00h45;Léopoldine DOUDOU;Patrick CHARLES;NULL;NULL;Contrôle de l'état des filtres + perte de charges: X, Vérification transmission du ventilateur (courroies, poulies, alignement, tension): X
CTA 16.00 COMMERCES BMW / MMCI LT16 NIV 1.00;CTA;SLII 031;NULL;NULL;NULL;SLII ESA;Bâtiment Émeraude;53 Impasse des Lilas, 10791 Nice;NULL;NULL;11-02-2024;19-02-2024;8;CTA;Préventive;SEMESTRIEL 1 SLII - Maintenance 2;00h45;Léopoldine DOUDOU;Patrick CHARLES;nettoyage des 4 filtres avec l aspirateur ;NULL;Contrôle de l'état des filtres + perte de charges: X, Vérification transmission du ventilateur (courroies, poulies, alignement, tension): X
CTA 16.00 COMMERCES BMW / MMCI LT16 NIV 1.00;CTA;SLII 031;NULL;NULL;NULL;SLII ESA;Bâtiment Émeraude;53 Impasse des Lilas, 10791 Nice;NULL;NULL;11-11-2023;13-11-2023;2;CTA;Préventive;SEMESTRIEL 2 SLII - Maintenance 2;03h00;Léopoldine DOUDOU;Patrick CHARLES;raccordement des 2 clarinettes- vannes de purge à l évacuation ( fosse pompe de relevage);NULL;Mesure d'intensité pour les comparer aux valeurs du constructeur: X, Contrôle de l'état des filtres + pertes de charge: X, Remplacement des filtres: X, Examen de l'état des batteries (chaude et froide): X, Vérification visuelle absence de fuite: X, Contrôle et nettoyage du bac de récupération des condensats: X, Nettoyage, aspiration, désinfection de l'ensemble des surfaces intérieures de la centrale: O, Vérification transmission du ventilateur (courroies, poulies, alignement, tension): X, Contrôle des connexions électriques: X, Contrôle et essai régulation (sondes, servomoteurs, etc): O
CTA 16.00 COMMERCES BMW / MMCI LT16 NIV 1.00;CTA;SLII 031;NULL;NULL;NULL;SLII ESA;Bâtiment Émeraude;53 Impasse des Lilas, 10791 Nice;NULL;NULL;11-08-2023;20-09-2023;40;CTA;Préventive;SEMESTRIEL 1 SLII - Maintenance 1;00h30;Léopoldine DOUDOU;Dorothée DAILLY;ref=14 et 6,8....lgv=8,1:7,7:8,3 lpv=4,6:4,2:4,4;NULL;Contrôle de l'état des filtres + perte de charges: X, Vérification transmission du ventilateur (courroies, poulies, alignement, tension): X
CTA 16.00 COMMERCES BMW / MMCI LT16 NIV 1.00;CTA;SLII 031;NULL;NULL;NULL;SLII ESA;Bâtiment Émeraude;53 Impasse des Lilas, 10791 Nice;NULL;NULL;11-05-2023;28-05-2023;17;CTA;Préventive;SEMESTRIEL 2 SLII - Maintenance 1;00h45;Léopoldine DOUDOU;Bruno DORIVAL;"PV:P1=4,7A,P2=4,4A,P3=5A,GV:P1=8,5A,
P2=8A,P3=8,6A ref:PV=6,8A,GV=14A . courroies 2spz 1600 .filtres 2x 592x592
                                                  2x592x296";NULL;Mesure d'intensité pour les comparer aux valeurs du constructeur: X, Contrôle de l'état des filtres + pertes de charge: X, Remplacement des filtres: X, Examen de l'état des batteries (chaude et froide): X, Vérification visuelle absence de fuite: X, Contrôle et nettoyage du bac de récupération des condensats: X, Nettoyage, aspiration, désinfection de l'ensemble des surfaces intérieures de la centrale: X, Vérification transmission du ventilateur (courroies, poulies, alignement, tension): X, Contrôle des connexions électriques: X, Contrôle et essai régulation (sondes, servomoteurs, etc): O
CTA 16.00 COMMERCES BMW / MMCI LT16 NIV 1.00;CTA;SLII 031;NULL;NULL;NULL;SLII ESA;Bâtiment Émeraude;53 Impasse des Lilas, 10791 Nice;NULL;NULL;29-03-2023;08-05-2023;40;CTA;Préventive;TRIMESTRIEL - Maintenance 1;00h30;Léopoldine DOUDOU;Bruno DORIVAL;"filtres 2x592x592
           2x592x290
courroies 2x1600spz";NULL;Vérification transmission du ventilateur (courroies, poulies, alignement, tension): X, Remplacement des pré- filtres: O, Contrôle de l?état des filtres + perte de charges: X
CTA BAIN À BULLES LT1 NIV 1.00;CTA;SLII 528;NULL;NULL;NULL;SLII ESA;Bâtiment Émeraude;53 Impasse des Lilas, 10791 Nice;NULL;NULL;05-01-2025;03-02-2025;29;CTA;Préventive;SEMESTRIEL 2 SLII - Maintenance 4;00h30;Léopoldine DOUDOU;Patrick CHARLES;NULL;NULL;Mesure d'intensité pour les comparer aux valeurs du constructeur: O, Contrôle de l'état des filtres + pertes de charge: X, Remplacement des filtres: O, Examen de l'état des batteries (chaude et froide): X, Vérification visuelle absence de fuite: X, Contrôle et nettoyage du bac de récupération des condensats: O, Nettoyage, aspiration, désinfection de l'ensemble des surfaces intérieures de la centrale: O, Vérification transmission du ventilateur (courroies, poulies, alignement, tension): X, Contrôle des connexions électriques: O, Contrôle et essai régulation (sondes, servomoteurs, etc): O
CTA BAIN À BULLES LT1 NIV 1.00;CTA;SLII 528;NULL;NULL;NULL;SLII ESA;Bâtiment Émeraude;53 Impasse des Lilas, 10791 Nice;NULL;NULL;05-10-2024;28-11-2024;54;CTA;Préventive;SEMESTRIEL 1 SLII - Maintenance 3;01h00;Sylvie DESPREZ;Patrick CHARLES;NULL;NULL;Contrôle de l'état des filtres + perte de charges: X, Vérification transmission du ventilateur (courroies, poulies, alignement, tension): X
CTA BAIN À BULLES LT1 NIV 1.00;CTA;SLII 528;NULL;NULL;NULL;SLII ESA;Bâtiment Émeraude;53 Impasse des Lilas, 10791 Nice;NULL;NULL;05-07-2024;19-09-2024;76;CTA;Préventive;SEMESTRIEL 2 SLII - Maintenance 3;02h00;Gaston DUBIGNY;Bruno DORIVAL;NULL;NULL;Mesure d'intensité pour les comparer aux valeurs du constructeur: O, Contrôle de l'état des filtres + pertes de charge: X, Remplacement des filtres: X, Examen de l'état des batteries (chaude et froide): X, Vérification visuelle absence de fuite: X, Contrôle et nettoyage du bac de récupération des condensats: X, Nettoyage, aspiration, désinfection de l'ensemble des surfaces intérieures de la centrale: X, Vérification transmission du ventilateur (courroies, poulies, alignement, tension): X, Contrôle des connexions électriques: X, Contrôle et essai régulation (sondes, servomoteurs, etc): X
CTA BAIN À BULLES LT1 NIV 1.00;CTA;SLII 528;NULL;NULL;NULL;SLII ESA;Bâtiment Émeraude;53 Impasse des Lilas, 10791 Nice;NULL;NULL;05-04-2024;19-09-2024;167;CTA;Préventive;SEMESTRIEL 1 SLII - Maintenance 2;02h00;Gaston DUBIGNY;Bruno DORIVAL;NULL;NULL;Contrôle de l'état des filtres + perte de charges: X, Vérification transmission du ventilateur (courroies, poulies, alignement, tension): X
CTA BAIN À BULLES LT1 NIV 1.00;CTA;SLII 528;NULL;NULL;NULL;SLII ESA;Bâtiment Émeraude;53 Impasse des Lilas, 10791 Nice;NULL;NULL;05-01-2024;21-02-2024;47;CTA;Préventive;SEMESTRIEL 2 SLII - Maintenance 2;04h00;Thérèse DOUARD;Patrick CHARLES;"Remplacement de l?automate de la CTA
Test concluant, mise en service de la CTA contrôle général et nettoyage de la zone Ok ";NULL;Mesure d'intensité pour les comparer aux valeurs du constructeur: X, Contrôle de l'état des filtres + pertes de charge: O, Remplacement des filtres: X, Examen de l'état des batteries (chaude et froide): X, Vérification visuelle absence de fuite: X, Contrôle et nettoyage du bac de récupération des condensats: X, Nettoyage, aspiration, désinfection de l'ensemble des surfaces intérieures de la centrale: X, Vérification transmission du ventilateur (courroies, poulies, alignement, tension): O, Contrôle des connexions électriques: X, Contrôle et essai régulation (sondes, servomoteurs, etc): X
CTA BAIN À BULLES LT1 NIV 1.00;CTA;SLII 528;NULL;NULL;NULL;SLII ESA;Bâtiment Émeraude;53 Impasse des Lilas, 10791 Nice;NULL;NULL;05-10-2023;05-10-2023;0;CTA;Préventive;SEMESTRIEL 1 SLII - Maintenance 1;00h05;Léopoldine DOUDOU;Dorothée DAILLY;NULL;NULL;Contrôle de l'état des filtres + perte de charges: O, Vérification transmission du ventilateur (courroies, poulies, alignement, tension): O
CTA BAIN À BULLES LT1 NIV 1.00;CTA;SLII 528;NULL;NULL;NULL;SLII ESA;Bâtiment Émeraude;53 Impasse des Lilas, 10791 Nice;NULL;NULL;05-07-2023;05-09-2023;62;CTA;Préventive;SEMESTRIEL 2 SLII - Maintenance 1;01h00;Sylvie DESPREZ;Dorothée DAILLY;NULL;NULL;Mesure d'intensité pour les comparer aux valeurs du constructeur: X, Contrôle de l'état des filtres + pertes de charge: O, Remplacement des filtres: X, Examen de l'état des batteries (chaude et froide): O, Vérification visuelle absence de fuite: X, Contrôle et nettoyage du bac de récupération des condensats: O, Nettoyage, aspiration, désinfection de l'ensemble des surfaces intérieures de la centrale: O, Vérification transmission du ventilateur (courroies, poulies, alignement, tension): O, Contrôle des connexions électriques: X, Contrôle et essai régulation (sondes, servomoteurs, etc): X
ARM ELECT CTA1 EDR;CTA;EDR 0024;NULL;NULL;NULL;HDCER;Bâtiment Logisphère;1 Chemin de la Liberté, 72527 Bordeaux;NULL;Office N-2 CTA salon;09-01-2023;09-01-2023;0;CTA;Préventive;NULL;04h00;Yves DELOFFRE;Sylvie CASTILLON;Grande visite de maintenance;NULL;NULL
ARM ELECT CTA1 EDR;CTA;EDR 0024;NULL;NULL;NULL;HDCER;Bâtiment Logisphère;1 Chemin de la Liberté, 72527 Bordeaux;NULL;Office N-2 CTA salon;24-03-2022;24-03-2022;0;CTA;Préventive;NULL;01h00;Yves DELOFFRE;Sylvie CASTILLON;Grande visite de maintenance;NULL;NULL
CTA SALON RDC;CTA;PARAD ADELF 030;NULL;NULL;NULL;CIP MPG;Bâtiment Le Belvédère;164 Impasse de la Paix, 13386 Marseille;Villa A;LT S1;03-09-2024;03-09-2024;0;CTA;Curative;defaut sur armoire elec, voyant rouge allumée;00h30;Jean-Luc DEBARD;Benoît CROZET;"Apres manipulation du relais RDC2. RAS
CTA en marche ";NULL;NULL
CTA DOUBLE FLUX  SPA FITNESS;CTA;Mona 271;NULL;NULL;NULL;CIP MPG;Bâtiment Horizon;71 Avenue des Lilas, 57883 Marseille;NULL;NULL;21-06-2024;07-08-2024;47;CTA;Préventive;SEMESTRIEL - Maintenance 2;02h00;Géraldine DAUBIGNY;Benoît CROZET;interventions réalisées le 06/08 nous avons profité de cette maintenance pour réaliser des essais pour définir la mise en défaut intempestive de la cta. un faut contact à était décelé sur le thermostat contrôles des connexions électrique et remise en place de celui-ci. les essais ont étaient réalisés en présence de Serge Ginesy et Antoine Duchesne;NULL;Mesure d?intensité pour les comparer aux valeurs du constructeur: O, Contrôle de l?état des filtres + perte de charges: X, Remplacement des filtres: X, Examen de l?état des humidificateurs: O, Mesure du débit minimal d?air neuf Examen de l?état des humidificateurs: O, Examen de l?état des batteries (chaude et froide): O, Vérification visuelle d?absence de fuite d?eau: X, Contrôle et nettoyage du bac de récupération des condensats: O, Nettoyage, aspiration, désinfection de l?ensemble des surfaces de l?enveloppe intérieure de la centrale: O, Vérification transmission du ventilateur (courroies, poulies, alignement, tension): X, Contrôle des connexions électriques interne à la CTA: X, Contrôle et essai régulation (sondes, servomoteurs, etc): X
CTA DOUBLE FLUX  SPA FITNESS;CTA;Mona 271;NULL;NULL;NULL;CIP MPG;Bâtiment Horizon;71 Avenue des Lilas, 57883 Marseille;NULL;NULL;21-12-2023;16-01-2024;26;CTA;Préventive;SEMESTRIEL - Maintenance 1;01h00;Renaud DAMOUR;Benoît CROZET;maintenance faite le 21-12;NULL;Mesure d?intensité pour les comparer aux valeurs du constructeur: O, Contrôle de l?état des filtres + perte de charges: O, Remplacement des filtres: X, Examen de l?état des humidificateurs: O, Mesure du débit minimal d?air neuf Examen de l?état des humidificateurs: O, Examen de l?état des batteries (chaude et froide): O, Vérification visuelle d?absence de fuite d?eau: X, Contrôle et nettoyage du bac de récupération des condensats: O, Nettoyage, aspiration, désinfection de l?ensemble des surfaces de l?enveloppe intérieure de la centrale: O, Vérification transmission du ventilateur (courroies, poulies, alignement, tension): O, Contrôle des connexions électriques interne à la CTA: O, Contrôle et essai régulation (sondes, servomoteurs, etc): O
CTA DOUBLE FLUX  SPA FITNESS;CTA;Mona 271;NULL;NULL;NULL;CIP MPG;Bâtiment Horizon;71 Avenue des Lilas, 57883 Marseille;NULL;NULL;03-07-2022;03-07-2022;0;CTA;Préventive;NULL;00h00;Yves DELOFFRE;Sylvie CASTILLON;NULL;NULL;NULL
CTA 22.01 VESTIAIRES ATHLETISME LT22 NIV 13.15;CTA;SLII 034;NULL;NULL;NULL;SLII ESA;Bâtiment Émeraude;53 Impasse des Lilas, 10791 Nice;NULL;NULL;03-01-2025;03-02-2025;31;CTA;Préventive;SEMESTRIEL 2 SLII - Maintenance 3;01h00;Sylvie DESPREZ;Patrick CHARLES;johan;NULL;Mesure d'intensité pour les comparer aux valeurs du constructeur: X, Contrôle de l'état des filtres + pertes de charge: X, Remplacement des filtres: X, Examen de l'état des batteries (chaude et froide): X, Vérification visuelle absence de fuite: X, Contrôle et nettoyage du bac de récupération des condensats: X, Nettoyage, aspiration, désinfection de l'ensemble des surfaces intérieures de la centrale: X, Vérification transmission du ventilateur (courroies, poulies, alignement, tension): X, Contrôle des connexions électriques: X, Contrôle et essai régulation (sondes, servomoteurs, etc): X
CTA 22.01 VESTIAIRES ATHLETISME LT22 NIV 13.15;CTA;SLII 034;NULL;NULL;NULL;SLII ESA;Bâtiment Émeraude;53 Impasse des Lilas, 10791 Nice;NULL;NULL;24-10-2024;24-10-2024;0;CTA;Curative; Remplacement buse du pressostats de soufflage , Réglages des volets d?air neufs ;01h00;Thérèse DOUARD;Patrick CHARLES;NULL;NULL;NULL
CTA 22.01 VESTIAIRES ATHLETISME LT22 NIV 13.15;CTA;SLII 034;NULL;NULL;NULL;SLII ESA;Bâtiment Émeraude;53 Impasse des Lilas, 10791 Nice;NULL;NULL;29-09-2024;07-10-2024;8;CTA;Préventive;SEMESTRIEL 1 SLII - Maintenance 3;00h30;Léopoldine DOUDOU;Patrick CHARLES;NULL;NULL;Contrôle de l'état des filtres + perte de charges: X, Vérification transmission du ventilateur (courroies, poulies, alignement, tension): X
CTA 22.01 VESTIAIRES ATHLETISME LT22 NIV 13.15;CTA;SLII 034;NULL;NULL;NULL;SLII ESA;Bâtiment Émeraude;53 Impasse des Lilas, 10791 Nice;NULL;NULL;03-07-2024;07-10-2024;96;CTA;Préventive;SEMESTRIEL 2 SLII - Maintenance 2;01h00;Léopoldine DOUDOU;Patrick CHARLES;NULL;NULL;Mesure d'intensité pour les comparer aux valeurs du constructeur: O, Contrôle de l'état des filtres + pertes de charge: X, Remplacement des filtres: X, Examen de l'état des batteries (chaude et froide): X, Vérification visuelle absence de fuite: X, Contrôle et nettoyage du bac de récupération des condensats: X, Nettoyage, aspiration, désinfection de l'ensemble des surfaces intérieures de la centrale: O, Vérification transmission du ventilateur (courroies, poulies, alignement, tension): X, Contrôle des connexions électriques: X, Contrôle et essai régulation (sondes, servomoteurs, etc): O
CTA 22.01 VESTIAIRES ATHLETISME LT22 NIV 13.15;CTA;SLII 034;NULL;NULL;NULL;SLII ESA;Bâtiment Émeraude;53 Impasse des Lilas, 10791 Nice;NULL;NULL;27-05-2024;27-05-2024;0;CTA;Curative;registre tombé ;00h30;Léopoldine DOUDOU;Patrick CHARLES;changement des filtres et remise en place du registre de réglage ;NULL;NULL
CTA 22.01 VESTIAIRES ATHLETISME LT22 NIV 13.15;CTA;SLII 034;NULL;NULL;NULL;SLII ESA;Bâtiment Émeraude;53 Impasse des Lilas, 10791 Nice;NULL;NULL;29-03-2024;08-01-2024;-80;CTA;Préventive;SEMESTRIEL 1 SLII - Maintenance 2;01h00;Gaston DUBIGNY;Patrick CHARLES;NULL;NULL;Contrôle de l'état des filtres + perte de charges: X, Vérification transmission du ventilateur (courroies, poulies, alignement, tension): X
CTA 22.01 VESTIAIRES ATHLETISME LT22 NIV 13.15;CTA;SLII 034;NULL;NULL;NULL;SLII ESA;Bâtiment Émeraude;53 Impasse des Lilas, 10791 Nice;NULL;NULL;03-01-2024;05-01-2024;2;CTA;Préventive;SEMESTRIEL 2 SLII - Maintenance 1;00h45;Léopoldine DOUDOU;Patrick CHARLES;remplacement d un filtre déchiré ;NULL;Mesure d'intensité pour les comparer aux valeurs du constructeur: O, Contrôle de l'état des filtres + pertes de charge: X, Remplacement des filtres: X, Examen de l'état des batteries (chaude et froide): X, Vérification visuelle absence de fuite: X, Contrôle et nettoyage du bac de récupération des condensats: X, Nettoyage, aspiration, désinfection de l'ensemble des surfaces intérieures de la centrale: O, Vérification transmission du ventilateur (courroies, poulies, alignement, tension): X, Contrôle des connexions électriques: X, Contrôle et essai régulation (sondes, servomoteurs, etc): O
CTA 22.01 VESTIAIRES ATHLETISME LT22 NIV 13.15;CTA;SLII 034;NULL;NULL;NULL;SLII ESA;Bâtiment Émeraude;53 Impasse des Lilas, 10791 Nice;NULL;NULL;29-09-2023;12-10-2023;13;CTA;Préventive;SEMESTRIEL 1 SLII - Maintenance 1;00h05;Gaston DUBIGNY;Bruno DORIVAL;NULL;NULL;Contrôle de l'état des filtres + perte de charges: O, Vérification transmission du ventilateur (courroies, poulies, alignement, tension): O
CTA 22.01 VESTIAIRES ATHLETISME LT22 NIV 13.15;CTA;SLII 034;NULL;NULL;NULL;SLII ESA;Bâtiment Émeraude;53 Impasse des Lilas, 10791 Nice;NULL;NULL;23-08-2023;29-09-2023;37;CTA;Préventive;TRIMESTRIEL - Maintenance 2;00h30;Léopoldine DOUDOU;Bruno DORIVAL;l= 3.8:3,7:3,9...ref=4,4A;NULL;Contrôle de l?état des filtres + perte de charges: X, Vérification transmission du ventilateur (courroies, poulies, alignement, tension): X, Remplacement des pré- filtres: O
CTA 22.01 VESTIAIRES ATHLETISME LT22 NIV 13.15;CTA;SLII 034;NULL;NULL;NULL;SLII ESA;Bâtiment Émeraude;53 Impasse des Lilas, 10791 Nice;NULL;NULL;23-05-2023;02-06-2023;10;CTA;Préventive;TRIMESTRIEL - Maintenance 1;01h00;Gaston DUBIGNY;Bruno DORIVAL;NULL;NULL;Contrôle de l?état des filtres + perte de charges: X, Vérification transmission du ventilateur (courroies, poulies, alignement, tension): X, Remplacement des pré- filtres: X
CTA 05 SALLE OMNISPORTS LT18 NIV 24;CTA;ESA 008;NULL;NULL;NULL;SLII ESA;Bâtiment Les Acacias;177 Rue des Lilas, 35636 Dijon;NIV 24;LT18;04-02-2025;04-02-2025;0;CTA;Curative;Vanne Belimo EG HS;02h00;Sylvie DESPREZ;Patrick CHARLES;remplacement vanne belimo EG ;NULL;NULL
CTA 05 SALLE OMNISPORTS LT18 NIV 24;CTA;ESA 008;NULL;NULL;NULL;SLII ESA;Bâtiment Les Acacias;177 Rue des Lilas, 35636 Dijon;NIV 24;LT18;01-01-2025;11-02-2025;41;CTA;Préventive;SEMESTRIEL 1 SLII - Maintenance 1;02h00;Sylvie DESPREZ;Patrick CHARLES;NULL;NULL;Contrôle de l'état des filtres + perte de charges: X, Vérification transmission du ventilateur (courroies, poulies, alignement, tension): X
CTA 05 SALLE OMNISPORTS LT18 NIV 24;CTA;ESA 008;NULL;NULL;NULL;SLII ESA;Bâtiment Les Acacias;177 Rue des Lilas, 35636 Dijon;NIV 24;LT18;05-07-2024;02-08-2024;28;CTA;Préventive;SEMESTRIEL 2 SLII - Maintenance 2;01h00;Cédric DITTMANN;Patrick CHARLES;NULL;NULL;Mesure d'intensité pour les comparer aux valeurs du constructeur: X, Contrôle de l'état des filtres + pertes de charge: X, Remplacement des filtres: X, Examen de l'état des batteries (chaude et froide): X, Vérification visuelle absence de fuite: X, Contrôle et nettoyage du bac de récupération des condensats: X, Nettoyage, aspiration, désinfection de l'ensemble des surfaces intérieures de la centrale: X, Vérification transmission du ventilateur (courroies, poulies, alignement, tension): X, Contrôle des connexions électriques: X, Contrôle et essai régulation (sondes, servomoteurs, etc): X
CTA 05 SALLE OMNISPORTS LT18 NIV 24;CTA;ESA 008;NULL;NULL;NULL;SLII ESA;Bâtiment Les Acacias;177 Rue des Lilas, 35636 Dijon;NIV 24;LT18;05-04-2024;15-04-2024;10;CTA;Préventive;SEMESTRIEL 1 SLII - Maintenance 2;00h30;Léopoldine DOUDOU;Patrick CHARLES;NULL;NULL;Contrôle de l'état des filtres + perte de charges: X, Vérification transmission du ventilateur (courroies, poulies, alignement, tension): X
CTA 05 SALLE OMNISPORTS LT18 NIV 24;CTA;ESA 008;NULL;NULL;NULL;SLII ESA;Bâtiment Les Acacias;177 Rue des Lilas, 35636 Dijon;NIV 24;LT18;05-01-2024;19-03-2024;74;CTA;Préventive;SEMESTRIEL 2 SLII - Maintenance 1;00h30;Léopoldine DOUDOU;Patrick CHARLES;NULL;NULL;Mesure d'intensité pour les comparer aux valeurs du constructeur: O, Contrôle de l'état des filtres + pertes de charge: X, Remplacement des filtres: O, Examen de l'état des batteries (chaude et froide): X, Vérification visuelle absence de fuite: X, Contrôle et nettoyage du bac de récupération des condensats: X, Nettoyage, aspiration, désinfection de l'ensemble des surfaces intérieures de la centrale: O, Vérification transmission du ventilateur (courroies, poulies, alignement, tension): O, Contrôle des connexions électriques: X, Contrôle et essai régulation (sondes, servomoteurs, etc): O
CTA 05 SALLE OMNISPORTS LT18 NIV 24;CTA;ESA 008;NULL;NULL;NULL;SLII ESA;Bâtiment Les Acacias;177 Rue des Lilas, 35636 Dijon;NIV 24;LT18;05-10-2023;12-10-2023;7;CTA;Préventive;SEMESTRIEL 1 SLII - Maintenance 1;02h30;Gaston DUBIGNY;Bruno DORIVAL;NULL;NULL;Contrôle de l'état des filtres + perte de charges: X, Vérification transmission du ventilateur (courroies, poulies, alignement, tension): X
