Nom;Type;ID equipement;Référence constructeur;Date d'installation;Notes;Secteur;Bâtiment;Adresse;Niveau;Salle;Date limite;Date de réalisation;Jours d'avance/de retard;Type de l'équipement;Type d'intervention;Objet de l'intervention;Durée;Mainteneur;Contrôleur;Commentaire mainteneur;Motif de rejet;Points de contrôles
CTA SPA SOINS;CTA;Mona 294;NULL;NULL;NULL;CIP MPG;Bâtiment Horizon;71 Avenue des Lilas, 57883 Marseille;NULL;NULL;11-12-2024;28-10-2024;-43;CTA;Préventive;SEMESTRIEL - Maintenance 2;01h00;Géraldine DAUBIGNY;Benoît CROZET;Maintenace réalisée par David le 15/10 2024 intensité  I1: 0,42A I2:0,32A I3:0,39A ;NULL;Mesure d?intensité pour les comparer aux valeurs du constructeur: X, Contrôle de l?état des filtres + perte de charges: X, Remplacement des filtres: X, Examen de l?état des humidificateurs: O, Mesure du débit minimal d?air neuf Examen de l?état des humidificateurs: O, Examen de l?état des batteries (chaude et froide): X, Vérification visuelle d?absence de fuite d?eau: X, Contrôle et nettoyage du bac de récupération des condensats: X, Nettoyage, aspiration, désinfection de l?ensemble des surfaces de l?enveloppe intérieure de la centrale: X, Vérification transmission du ventilateur (courroies, poulies, alignement, tension): X, Contrôle des connexions électriques interne à la CTA: X, Contrôle et essai régulation (sondes, servomoteurs, etc): X
CTA SPA SOINS;CTA;Mona 294;NULL;NULL;NULL;CIP MPG;Bâtiment Horizon;71 Avenue des Lilas, 57883 Marseille;NULL;NULL;11-06-2024;28-10-2024;139;CTA;Préventive;SEMESTRIEL - Maintenance 1;01h00;Géraldine DAUBIGNY;Benoît CROZET;remplacement des filtres réalisée par Teo le 07/05/2024;NULL;Mesure d?intensité pour les comparer aux valeurs du constructeur: O, Contrôle de l?état des filtres + perte de charges: O, Remplacement des filtres: X, Examen de l?état des humidificateurs: O, Mesure du débit minimal d?air neuf Examen de l?état des humidificateurs: O, Examen de l?état des batteries (chaude et froide): O, Vérification visuelle d?absence de fuite d?eau: O, Contrôle et nettoyage du bac de récupération des condensats: O, Nettoyage, aspiration, désinfection de l?ensemble des surfaces de l?enveloppe intérieure de la centrale: O, Vérification transmission du ventilateur (courroies, poulies, alignement, tension): O, Contrôle des connexions électriques interne à la CTA: O, Contrôle et essai régulation (sondes, servomoteurs, etc): O
CTA SPA SOINS;CTA;Mona 294;NULL;NULL;NULL;CIP MPG;Bâtiment Horizon;71 Avenue des Lilas, 57883 Marseille;NULL;NULL;26-12-2023;26-12-2023;0;CTA;Préventive;maintenance ;01h00;Renaud DAMOUR;Benoît CROZET;maintenance faite le 19-12 ;NULL;NULL
CTA SPA SOINS;CTA;Mona 294;NULL;NULL;NULL;CIP MPG;Bâtiment Horizon;71 Avenue des Lilas, 57883 Marseille;NULL;NULL;02-08-2022;02-08-2022;0;CTA;Préventive;NULL;00h00;Yves DELOFFRE;Sylvie CASTILLON;NULL;NULL;NULL
CTA AN A 20 (6P);CTA;Europa 017;NULL;NULL;NULL;CIP MPG;Bâtiment Technoparc;152 Boulevard de la Paix, 47534 Marseille;20;NULL;01-12-2022;01-12-2022;0;CTA;Préventive;NULL;08h00;Yves DELOFFRE;Sylvie CASTILLON;NULL;NULL;NULL
CTA 9.05 BUREAU ASM ENTREE G  2EME ETAGE;CTA;SLII 020;NULL;NULL;NULL;SLII ESA;Bâtiment Émeraude;53 Impasse des Lilas, 10791 Nice;NIV100;NULL;01-01-2025;15-01-2025;14;CTA;Préventive;SEMESTRIEL 2 SLII - Maintenance 1;00h30;Léopoldine DOUDOU;Patrick CHARLES;NULL;NULL;Mesure d'intensité pour les comparer aux valeurs du constructeur: X, Contrôle de l'état des filtres + pertes de charge: X, Remplacement des filtres: O, Examen de l'état des batteries (chaude et froide): X, Vérification visuelle absence de fuite: X, Contrôle et nettoyage du bac de récupération des condensats: X, Nettoyage, aspiration, désinfection de l'ensemble des surfaces intérieures de la centrale: O, Vérification transmission du ventilateur (courroies, poulies, alignement, tension): X, Contrôle des connexions électriques: X, Contrôle et essai régulation (sondes, servomoteurs, etc): O
CTA 9.05 BUREAU ASM ENTREE G  2EME ETAGE;CTA;SLII 020;NULL;NULL;NULL;SLII ESA;Bâtiment Émeraude;53 Impasse des Lilas, 10791 Nice;NIV100;NULL;07-11-2024;07-11-2024;0;CTA;Préventive;SEMESTRIEL 1 SLII - Maintenance 1;01h00;Gaston DUBIGNY;Patrick CHARLES;remplacement filtre;NULL;Contrôle de l'état des filtres + perte de charges: X, Vérification transmission du ventilateur (courroies, poulies, alignement, tension): X
CTA 9.05 BUREAU ASM ENTREE G  2EME ETAGE;CTA;SLII 020;NULL;NULL;NULL;SLII ESA;Bâtiment Émeraude;53 Impasse des Lilas, 10791 Nice;NIV100;NULL;07-08-2024;07-11-2024;92;CTA;Préventive;SEMESTRIEL 2 SLII - Maintenance 1;01h00;Gaston DUBIGNY;Patrick CHARLES;NULL;NULL;Mesure d'intensité pour les comparer aux valeurs du constructeur: X, Contrôle de l'état des filtres + pertes de charge: X, Remplacement des filtres: X, Examen de l'état des batteries (chaude et froide): X, Vérification visuelle absence de fuite: X, Contrôle et nettoyage du bac de récupération des condensats: X, Nettoyage, aspiration, désinfection de l'ensemble des surfaces intérieures de la centrale: X, Vérification transmission du ventilateur (courroies, poulies, alignement, tension): X, Contrôle des connexions électriques: X, Contrôle et essai régulation (sondes, servomoteurs, etc): X
CTA 9.05 BUREAU ASM ENTREE G  2EME ETAGE;CTA;SLII 020;NULL;NULL;NULL;SLII ESA;Bâtiment Émeraude;53 Impasse des Lilas, 10791 Nice;NIV100;NULL;03-11-2023;05-11-2023;2;CTA;Préventive;SEMESTRIEL 2 SLII - Maintenance 2;00h45;Léopoldine DOUDOU;Patrick CHARLES;NULL;NULL;Mesure d'intensité pour les comparer aux valeurs du constructeur: X, Contrôle de l'état des filtres + pertes de charge: X, Remplacement des filtres: X, Examen de l'état des batteries (chaude et froide): X, Vérification visuelle absence de fuite: X, Contrôle et nettoyage du bac de récupération des condensats: X, Nettoyage, aspiration, désinfection de l'ensemble des surfaces intérieures de la centrale: O, Vérification transmission du ventilateur (courroies, poulies, alignement, tension): X, Contrôle des connexions électriques: X, Contrôle et essai régulation (sondes, servomoteurs, etc): O
CTA 9.05 BUREAU ASM ENTREE G  2EME ETAGE;CTA;SLII 020;NULL;NULL;NULL;SLII ESA;Bâtiment Émeraude;53 Impasse des Lilas, 10791 Nice;NIV100;NULL;03-08-2023;29-09-2023;57;CTA;Préventive;SEMESTRIEL 1 SLII - Maintenance 1;00h30;Léopoldine DOUDOU;Bruno DORIVAL;NULL;NULL;Contrôle de l'état des filtres + perte de charges: X, Vérification transmission du ventilateur (courroies, poulies, alignement, tension): X
CTA 9.05 BUREAU ASM ENTREE G  2EME ETAGE;CTA;SLII 020;NULL;NULL;NULL;SLII ESA;Bâtiment Émeraude;53 Impasse des Lilas, 10791 Nice;NIV100;NULL;03-05-2023;24-05-2023;21;CTA;Préventive;SEMESTRIEL 2 SLII - Maintenance 1;01h00;Cédric DITTMANN;Dorothée DAILLY;NULL;NULL;Mesure d'intensité pour les comparer aux valeurs du constructeur: X, Contrôle de l'état des filtres + pertes de charge: X, Remplacement des filtres: X, Examen de l'état des batteries (chaude et froide): X, Vérification visuelle absence de fuite: X, Contrôle et nettoyage du bac de récupération des condensats: X, Nettoyage, aspiration, désinfection de l'ensemble des surfaces intérieures de la centrale: X, Vérification transmission du ventilateur (courroies, poulies, alignement, tension): X, Contrôle des connexions électriques: X, Contrôle et essai régulation (sondes, servomoteurs, etc): X
CTA 5.01 PIZZERIA LT5 NIV 1.00;CTA;SLII 012;NULL;NULL;NULL;SLII ESA;Bâtiment Émeraude;53 Impasse des Lilas, 10791 Nice;NULL;NULL;04-01-2025;14-01-2025;10;CTA;Préventive;SEMESTRIEL 2 SLII - Maintenance 4;00h05;Léopoldine DOUDOU;Patrick CHARLES;NULL;NULL;Mesure d'intensité pour les comparer aux valeurs du constructeur: O, Contrôle de l'état des filtres + pertes de charge: O, Remplacement des filtres: O, Examen de l'état des batteries (chaude et froide): O, Vérification visuelle absence de fuite: O, Contrôle et nettoyage du bac de récupération des condensats: O, Nettoyage, aspiration, désinfection de l'ensemble des surfaces intérieures de la centrale: O, Vérification transmission du ventilateur (courroies, poulies, alignement, tension): O, Contrôle des connexions électriques: O, Contrôle et essai régulation (sondes, servomoteurs, etc): O
CTA 5.01 PIZZERIA LT5 NIV 1.00;CTA;SLII 012;NULL;NULL;NULL;SLII ESA;Bâtiment Émeraude;53 Impasse des Lilas, 10791 Nice;NULL;NULL;04-10-2024;12-11-2024;39;CTA;Préventive;SEMESTRIEL 1 SLII - Maintenance 3;00h05;Léopoldine DOUDOU;Patrick CHARLES;NULL;NULL;Contrôle de l'état des filtres + perte de charges: O, Vérification transmission du ventilateur (courroies, poulies, alignement, tension): O
CTA 5.01 PIZZERIA LT5 NIV 1.00;CTA;SLII 012;NULL;NULL;NULL;SLII ESA;Bâtiment Émeraude;53 Impasse des Lilas, 10791 Nice;NULL;NULL;04-07-2024;09-07-2024;5;CTA;Préventive;SEMESTRIEL 2 SLII - Maintenance 3;00h05;Léopoldine DOUDOU;Patrick CHARLES;NULL;NULL;Contrôle et essai régulation (sondes, servomoteurs, etc): O
CTA 5.01 PIZZERIA LT5 NIV 1.00;CTA;SLII 012;NULL;NULL;NULL;SLII ESA;Bâtiment Émeraude;53 Impasse des Lilas, 10791 Nice;NULL;NULL;04-04-2024;05-04-2024;1;CTA;Préventive;SEMESTRIEL 1 SLII - Maintenance 2;00h05;Léopoldine DOUDOU;Patrick CHARLES;NULL;NULL;Contrôle de l'état des filtres + perte de charges: O, Vérification transmission du ventilateur (courroies, poulies, alignement, tension): O
CTA 5.01 PIZZERIA LT5 NIV 1.00;CTA;SLII 012;NULL;NULL;NULL;SLII ESA;Bâtiment Émeraude;53 Impasse des Lilas, 10791 Nice;NULL;NULL;04-01-2024;04-01-2024;0;CTA;Préventive;SEMESTRIEL 2 SLII - Maintenance 2;00h05;Léopoldine DOUDOU;Patrick CHARLES;hors service ;NULL;Mesure d'intensité pour les comparer aux valeurs du constructeur: O, Contrôle de l'état des filtres + pertes de charge: O, Remplacement des filtres: O, Examen de l'état des batteries (chaude et froide): O, Vérification visuelle absence de fuite: O, Contrôle et nettoyage du bac de récupération des condensats: O, Nettoyage, aspiration, désinfection de l'ensemble des surfaces intérieures de la centrale: O, Vérification transmission du ventilateur (courroies, poulies, alignement, tension): O, Contrôle des connexions électriques: O, Contrôle et essai régulation (sondes, servomoteurs, etc): O
CTA 5.01 PIZZERIA LT5 NIV 1.00;CTA;SLII 012;NULL;NULL;NULL;SLII ESA;Bâtiment Émeraude;53 Impasse des Lilas, 10791 Nice;NULL;NULL;04-10-2023;03-10-2023;0;CTA;Préventive;SEMESTRIEL 1 SLII - Maintenance 1;00h05;Léopoldine DOUDOU;Bruno DORIVAL;NULL;NULL;Contrôle de l'état des filtres + perte de charges: O, Vérification transmission du ventilateur (courroies, poulies, alignement, tension): O
CTA 5.01 PIZZERIA LT5 NIV 1.00;CTA;SLII 012;NULL;NULL;NULL;SLII ESA;Bâtiment Émeraude;53 Impasse des Lilas, 10791 Nice;NULL;NULL;04-07-2023;07-07-2023;3;CTA;Préventive;SEMESTRIEL 2 SLII - Maintenance 1;00h05;Léopoldine DOUDOU;Bruno DORIVAL;à l arrêt (non fonctionnel);Mettre la CTA en mode hors service ;Mesure d'intensité pour les comparer aux valeurs du constructeur: O, Contrôle de l'état des filtres + pertes de charge: O, Remplacement des filtres: O, Examen de l'état des batteries (chaude et froide): O, Vérification visuelle absence de fuite: O, Contrôle et nettoyage du bac de récupération des condensats: O, Nettoyage, aspiration, désinfection de l'ensemble des surfaces intérieures de la centrale: O, Vérification transmission du ventilateur (courroies, poulies, alignement, tension): O, Contrôle des connexions électriques: O, Contrôle et essai régulation (sondes, servomoteurs, etc): O
CTA 5.01 PIZZERIA LT5 NIV 1.00;CTA;SLII 012;NULL;NULL;NULL;SLII ESA;Bâtiment Émeraude;53 Impasse des Lilas, 10791 Nice;NULL;NULL;28-03-2023;21-03-2023;-6;CTA;Préventive;TRIMESTRIEL - Maintenance 1;00h05;Didier DJOUHRI;Bruno DORIVAL;Locaux inexploités ;NULL;NULL
CTA 9.02 GYM/MUSCU/BOXE/ BUREAUX Y1 ASSOS NATATION LT9 NIV 1.00;CTA;SLII 017;NULL;NULL;NULL;SLII ESA;Bâtiment Émeraude;53 Impasse des Lilas, 10791 Nice;NIV100;NULL;01-01-2025;15-01-2025;14;CTA;Préventive;SEMESTRIEL 2 SLII - Maintenance 1;00h30;Léopoldine DOUDOU;Patrick CHARLES;RAS ;NULL;Mesure d'intensité pour les comparer aux valeurs du constructeur: X, Contrôle de l'état des filtres + pertes de charge: X, Remplacement des filtres: O, Examen de l'état des batteries (chaude et froide): X, Vérification visuelle absence de fuite: X, Contrôle et nettoyage du bac de récupération des condensats: X, Nettoyage, aspiration, désinfection de l'ensemble des surfaces intérieures de la centrale: O, Vérification transmission du ventilateur (courroies, poulies, alignement, tension): X, Contrôle des connexions électriques: X, Contrôle et essai régulation (sondes, servomoteurs, etc): O
CTA 9.02 GYM/MUSCU/BOXE/ BUREAUX Y1 ASSOS NATATION LT9 NIV 1.00;CTA;SLII 017;NULL;NULL;NULL;SLII ESA;Bâtiment Émeraude;53 Impasse des Lilas, 10791 Nice;NIV100;NULL;25-09-2024;07-11-2024;43;CTA;Préventive;SEMESTRIEL 1 SLII - Maintenance 2;01h00;Gaston DUBIGNY;Patrick CHARLES;remplacement filtres;NULL;Contrôle de l'état des filtres + perte de charges: X, Vérification transmission du ventilateur (courroies, poulies, alignement, tension): X
CTA 9.02 GYM/MUSCU/BOXE/ BUREAUX Y1 ASSOS NATATION LT9 NIV 1.00;CTA;SLII 017;NULL;NULL;NULL;SLII ESA;Bâtiment Émeraude;53 Impasse des Lilas, 10791 Nice;NIV100;NULL;25-03-2024;26-03-2024;1;CTA;Préventive;SEMESTRIEL 1 SLII - Maintenance 1;00h30;Léopoldine DOUDOU;Patrick CHARLES;NULL;NULL;Contrôle de l'état des filtres + perte de charges: X, Vérification transmission du ventilateur (courroies, poulies, alignement, tension): X
CTA 9.02 GYM/MUSCU/BOXE/ BUREAUX Y1 ASSOS NATATION LT9 NIV 1.00;CTA;SLII 017;NULL;NULL;NULL;SLII ESA;Bâtiment Émeraude;53 Impasse des Lilas, 10791 Nice;NIV100;NULL;05-02-2024;05-02-2024;0;CTA;Curative;courroie ;00h30;Léopoldine DOUDOU;Patrick CHARLES;changement courroie spz 1120;NULL;NULL
CTA 9.02 GYM/MUSCU/BOXE/ BUREAUX Y1 ASSOS NATATION LT9 NIV 1.00;CTA;SLII 017;NULL;NULL;NULL;SLII ESA;Bâtiment Émeraude;53 Impasse des Lilas, 10791 Nice;NIV100;NULL;03-11-2023;05-11-2023;2;CTA;Préventive;SEMESTRIEL 2 SLII - Maintenance 2;00h45;Léopoldine DOUDOU;Patrick CHARLES;NULL;NULL;Mesure d'intensité pour les comparer aux valeurs du constructeur: X, Contrôle de l'état des filtres + pertes de charge: X, Remplacement des filtres: X, Examen de l'état des batteries (chaude et froide): X, Vérification visuelle absence de fuite: X, Contrôle et nettoyage du bac de récupération des condensats: X, Nettoyage, aspiration, désinfection de l'ensemble des surfaces intérieures de la centrale: O, Vérification transmission du ventilateur (courroies, poulies, alignement, tension): X, Contrôle des connexions électriques: X, Contrôle et essai régulation (sondes, servomoteurs, etc): O
CTA 9.02 GYM/MUSCU/BOXE/ BUREAUX Y1 ASSOS NATATION LT9 NIV 1.00;CTA;SLII 017;NULL;NULL;NULL;SLII ESA;Bâtiment Émeraude;53 Impasse des Lilas, 10791 Nice;NIV100;NULL;03-08-2023;25-09-2023;53;CTA;Préventive;SEMESTRIEL 1 SLII - Maintenance 1;01h00;Gaston DUBIGNY;Bruno DORIVAL;NULL;NULL;Contrôle de l'état des filtres + perte de charges: X, Vérification transmission du ventilateur (courroies, poulies, alignement, tension): X
CTA 9.02 GYM/MUSCU/BOXE/ BUREAUX Y1 ASSOS NATATION LT9 NIV 1.00;CTA;SLII 017;NULL;NULL;NULL;SLII ESA;Bâtiment Émeraude;53 Impasse des Lilas, 10791 Nice;NIV100;NULL;03-05-2023;24-05-2023;21;CTA;Préventive;SEMESTRIEL 2 SLII - Maintenance 1;01h00;Cédric DITTMANN;Dorothée DAILLY;"intensité I1 5A/ I2 4,6A/ I3 5A

entretien fait avec guines";NULL;Mesure d'intensité pour les comparer aux valeurs du constructeur: X, Contrôle de l'état des filtres + pertes de charge: X, Remplacement des filtres: X, Examen de l'état des batteries (chaude et froide): X, Vérification visuelle absence de fuite: X, Contrôle et nettoyage du bac de récupération des condensats: X, Nettoyage, aspiration, désinfection de l'ensemble des surfaces intérieures de la centrale: X, Vérification transmission du ventilateur (courroies, poulies, alignement, tension): X, Contrôle des connexions électriques: X, Contrôle et essai régulation (sondes, servomoteurs, etc): X
CTA 5.02 VITRAGE PISCINE LT5 NIV 1.00;CTA;SLII 013;NULL;NULL;NULL;SLII ESA;Bâtiment Émeraude;53 Impasse des Lilas, 10791 Nice;NULL;NULL;04-01-2025;29-01-2025;25;CTA;Préventive;SEMESTRIEL 2 SLII - Maintenance 4;00h30;Léopoldine DOUDOU;Patrick CHARLES;NULL;NULL;Mesure d'intensité pour les comparer aux valeurs du constructeur: X, Contrôle de l'état des filtres + pertes de charge: X, Remplacement des filtres: X, Examen de l'état des batteries (chaude et froide): X, Vérification visuelle absence de fuite: X, Contrôle et nettoyage du bac de récupération des condensats: X, Nettoyage, aspiration, désinfection de l'ensemble des surfaces intérieures de la centrale: O, Vérification transmission du ventilateur (courroies, poulies, alignement, tension): X, Contrôle des connexions électriques: X, Contrôle et essai régulation (sondes, servomoteurs, etc): O
CTA 5.02 VITRAGE PISCINE LT5 NIV 1.00;CTA;SLII 013;NULL;NULL;NULL;SLII ESA;Bâtiment Émeraude;53 Impasse des Lilas, 10791 Nice;NULL;NULL;04-10-2024;12-11-2024;39;CTA;Préventive;SEMESTRIEL 1 SLII - Maintenance 3;00h30;Léopoldine DOUDOU;Patrick CHARLES;NULL;NULL;Contrôle de l'état des filtres + perte de charges: X, Vérification transmission du ventilateur (courroies, poulies, alignement, tension): X
CTA 5.02 VITRAGE PISCINE LT5 NIV 1.00;CTA;SLII 013;NULL;NULL;NULL;SLII ESA;Bâtiment Émeraude;53 Impasse des Lilas, 10791 Nice;NULL;NULL;04-07-2024;12-11-2024;131;CTA;Préventive;SEMESTRIEL 2 SLII - Maintenance 3;00h45;Léopoldine DOUDOU;Patrick CHARLES;NULL;NULL;Mesure d'intensité pour les comparer aux valeurs du constructeur: O, Contrôle de l'état des filtres + pertes de charge: X, Remplacement des filtres: X, Examen de l'état des batteries (chaude et froide): X, Vérification visuelle absence de fuite: X, Contrôle et nettoyage du bac de récupération des condensats: X, Nettoyage, aspiration, désinfection de l'ensemble des surfaces intérieures de la centrale: O, Vérification transmission du ventilateur (courroies, poulies, alignement, tension): X, Contrôle des connexions électriques: X, Contrôle et essai régulation (sondes, servomoteurs, etc): O
CTA 5.02 VITRAGE PISCINE LT5 NIV 1.00;CTA;SLII 013;NULL;NULL;NULL;SLII ESA;Bâtiment Émeraude;53 Impasse des Lilas, 10791 Nice;NULL;NULL;04-04-2024;05-04-2024;1;CTA;Préventive;SEMESTRIEL 1 SLII - Maintenance 2;00h30;Léopoldine DOUDOU;Patrick CHARLES;NULL;NULL;Contrôle de l'état des filtres + perte de charges: X, Vérification transmission du ventilateur (courroies, poulies, alignement, tension): X
CTA 5.02 VITRAGE PISCINE LT5 NIV 1.00;CTA;SLII 013;NULL;NULL;NULL;SLII ESA;Bâtiment Émeraude;53 Impasse des Lilas, 10791 Nice;NULL;NULL;04-01-2024;04-01-2024;0;CTA;Préventive;SEMESTRIEL 2 SLII - Maintenance 2;00h30;Léopoldine DOUDOU;Patrick CHARLES;NULL;NULL;Mesure d'intensité pour les comparer aux valeurs du constructeur: O, Contrôle de l'état des filtres + pertes de charge: X, Remplacement des filtres: O, Examen de l'état des batteries (chaude et froide): O, Vérification visuelle absence de fuite: X, Contrôle et nettoyage du bac de récupération des condensats: X, Nettoyage, aspiration, désinfection de l'ensemble des surfaces intérieures de la centrale: O, Vérification transmission du ventilateur (courroies, poulies, alignement, tension): X, Contrôle des connexions électriques: O, Contrôle et essai régulation (sondes, servomoteurs, etc): O
CTA 5.02 VITRAGE PISCINE LT5 NIV 1.00;CTA;SLII 013;NULL;NULL;NULL;SLII ESA;Bâtiment Émeraude;53 Impasse des Lilas, 10791 Nice;NULL;NULL;04-10-2023;03-10-2023;0;CTA;Préventive;SEMESTRIEL 1 SLII - Maintenance 1;00h30;Léopoldine DOUDOU;Bruno DORIVAL;NULL;NULL;Contrôle de l'état des filtres + perte de charges: X, Vérification transmission du ventilateur (courroies, poulies, alignement, tension): X
CTA 5.02 VITRAGE PISCINE LT5 NIV 1.00;CTA;SLII 013;NULL;NULL;NULL;SLII ESA;Bâtiment Émeraude;53 Impasse des Lilas, 10791 Nice;NULL;NULL;04-07-2023;14-07-2023;10;CTA;Préventive;SEMESTRIEL 2 SLII - Maintenance 1;00h05;Léopoldine DOUDOU;Bruno DORIVAL;travaux piscine fermeture ;NULL;Mesure d'intensité pour les comparer aux valeurs du constructeur: O, Contrôle de l'état des filtres + pertes de charge: O, Remplacement des filtres: O, Examen de l'état des batteries (chaude et froide): O, Vérification visuelle absence de fuite: O, Contrôle et nettoyage du bac de récupération des condensats: O, Nettoyage, aspiration, désinfection de l'ensemble des surfaces intérieures de la centrale: O, Vérification transmission du ventilateur (courroies, poulies, alignement, tension): O, Contrôle des connexions électriques: O, Contrôle et essai régulation (sondes, servomoteurs, etc): O
CTA 5.02 VITRAGE PISCINE LT5 NIV 1.00;CTA;SLII 013;NULL;NULL;NULL;SLII ESA;Bâtiment Émeraude;53 Impasse des Lilas, 10791 Nice;NULL;NULL;19-04-2023;02-05-2023;13;CTA;Préventive;TRIMESTRIEL - Maintenance 1;00h30;Léopoldine DOUDOU;Dorothée DAILLY;changement des courroies spz 1162;NULL;Vérification transmission du ventilateur (courroies, poulies, alignement, tension): X, Remplacement des pré- filtres: O, Contrôle de l?état des filtres + perte de charges: O
CTA VESTIAIRE PISCINE LT 2 NIV 1.00;CTA;SLII 008;NULL;NULL;NULL;SLII ESA;Bâtiment Émeraude;53 Impasse des Lilas, 10791 Nice;NULL;NULL;06-01-2025;05-02-2025;30;CTA;Préventive;SEMESTRIEL 2 SLII - Maintenance 4;01h30;Léopoldine DOUDOU;Patrick CHARLES;à l?arrêt essaie Siemens ;NULL;Mesure d'intensité pour les comparer aux valeurs du constructeur: O, Contrôle de l'état des filtres + pertes de charge: X, Remplacement des filtres: X, Examen de l'état des batteries (chaude et froide): X, Vérification visuelle absence de fuite: X, Contrôle et nettoyage du bac de récupération des condensats: X, Nettoyage, aspiration, désinfection de l'ensemble des surfaces intérieures de la centrale: O, Vérification transmission du ventilateur (courroies, poulies, alignement, tension): X, Contrôle des connexions électriques: X, Contrôle et essai régulation (sondes, servomoteurs, etc): X
CTA VESTIAIRE PISCINE LT 2 NIV 1.00;CTA;SLII 008;NULL;NULL;NULL;SLII ESA;Bâtiment Émeraude;53 Impasse des Lilas, 10791 Nice;NULL;NULL;06-10-2024;14-01-2025;100;CTA;Préventive;SEMESTRIEL 1 SLII - Maintenance 3;01h00;Sylvie DESPREZ;Patrick CHARLES;NULL;NULL;Contrôle de l'état des filtres + perte de charges: X, Vérification transmission du ventilateur (courroies, poulies, alignement, tension): X
CTA VESTIAIRE PISCINE LT 2 NIV 1.00;CTA;SLII 008;NULL;NULL;NULL;SLII ESA;Bâtiment Émeraude;53 Impasse des Lilas, 10791 Nice;NULL;NULL;06-07-2024;01-10-2024;87;CTA;Préventive;SEMESTRIEL 2 SLII - Maintenance 3;01h00;Thérèse DOUARD;Patrick CHARLES;"I soufflage : 5.4/5.1/5.5
I reprise : 5.2/5.2/5.4 
RAS ";NULL;Mesure d'intensité pour les comparer aux valeurs du constructeur: X, Contrôle de l'état des filtres + pertes de charge: X, Remplacement des filtres: X, Examen de l'état des batteries (chaude et froide): X, Vérification visuelle absence de fuite: X, Contrôle et nettoyage du bac de récupération des condensats: X, Nettoyage, aspiration, désinfection de l'ensemble des surfaces intérieures de la centrale: X, Vérification transmission du ventilateur (courroies, poulies, alignement, tension): X, Contrôle des connexions électriques: X, Contrôle et essai régulation (sondes, servomoteurs, etc): X
CTA VESTIAIRE PISCINE LT 2 NIV 1.00;CTA;SLII 008;NULL;NULL;NULL;SLII ESA;Bâtiment Émeraude;53 Impasse des Lilas, 10791 Nice;NULL;NULL;06-04-2024;01-10-2024;178;CTA;Préventive;SEMESTRIEL 1 SLII - Maintenance 2;00h30;Thérèse DOUARD;Patrick CHARLES;RAS;NULL;Contrôle de l'état des filtres + perte de charges: X, Vérification transmission du ventilateur (courroies, poulies, alignement, tension): X
CTA VESTIAIRE PISCINE LT 2 NIV 1.00;CTA;SLII 008;NULL;NULL;NULL;SLII ESA;Bâtiment Émeraude;53 Impasse des Lilas, 10791 Nice;NULL;NULL;06-01-2024;20-02-2024;45;CTA;Préventive;SEMESTRIEL 2 SLII - Maintenance 2;02h00;Léopoldine DOUDOU;Patrick CHARLES;NULL;NULL;Mesure d'intensité pour les comparer aux valeurs du constructeur: O, Contrôle de l'état des filtres + pertes de charge: X, Remplacement des filtres: X, Examen de l'état des batteries (chaude et froide): X, Vérification visuelle absence de fuite: X, Contrôle et nettoyage du bac de récupération des condensats: X, Nettoyage, aspiration, désinfection de l'ensemble des surfaces intérieures de la centrale: X, Vérification transmission du ventilateur (courroies, poulies, alignement, tension): X, Contrôle des connexions électriques: X, Contrôle et essai régulation (sondes, servomoteurs, etc): O
CTA VESTIAIRE PISCINE LT 2 NIV 1.00;CTA;SLII 008;NULL;NULL;NULL;SLII ESA;Bâtiment Émeraude;53 Impasse des Lilas, 10791 Nice;NULL;NULL;06-10-2023;10-10-2023;4;CTA;Préventive;SEMESTRIEL 1 SLII - Maintenance 1;02h00;Gaston DUBIGNY;Bruno DORIVAL;entretien effectué à la fermeture du bassin août 2023.;NULL;Contrôle de l'état des filtres + perte de charges: X, Vérification transmission du ventilateur (courroies, poulies, alignement, tension): X
CTA VESTIAIRE PISCINE LT 2 NIV 1.00;CTA;SLII 008;NULL;NULL;NULL;SLII ESA;Bâtiment Émeraude;53 Impasse des Lilas, 10791 Nice;NULL;NULL;06-07-2023;05-09-2023;61;CTA;Préventive;SEMESTRIEL 2 SLII - Maintenance 1;02h00;Sylvie DESPREZ;Dorothée DAILLY;démontage le 18 juillet et remontage le 28 juillet pour remise en état mecanique (devis C 400 0623), remplacement filtres et contrôle fonctionnement.;NULL;Contrôle des connexions électriques: X
CTA 2;CTA;WCFC 0009;HYDRONIC;NULL;NULL;WORLD CLASS FITNESS CLUB;Bâtiment Voltaire;188 Avenue de la Paix, 62642 Paris;NULL;NULL;13-10-2024;04-02-2025;114;CTA;Préventive;SEMESTRIEL - Maintenance 4;02h00;Cédric DITTMANN;Bruno DORIVAL;NULL;NULL;Mesure d?intensité pour les comparer aux valeurs du constructeur: X, Contrôle de l?état des filtres + perte de charges: X, Remplacement des filtres: X, Examen de l?état des humidificateurs: X, Mesure du débit minimal d?air neuf Examen de l?état des humidificateurs: X, Examen de l?état des batteries (chaude et froide): X, Vérification visuelle d?absence de fuite d?eau: X, Contrôle et nettoyage du bac de récupération des condensats: X, Nettoyage, aspiration, désinfection de l?ensemble des surfaces de l?enveloppe intérieure de la centrale: X, Vérification transmission du ventilateur (courroies, poulies, alignement, tension): X, Contrôle des connexions électriques interne à la CTA: X, Contrôle et essai régulation (sondes, servomoteurs, etc): X
CTA 2;CTA;WCFC 0009;HYDRONIC;NULL;NULL;WORLD CLASS FITNESS CLUB;Bâtiment Voltaire;188 Avenue de la Paix, 62642 Paris;NULL;NULL;13-04-2024;17-10-2024;187;CTA;Préventive;SEMESTRIEL - Maintenance 3;02h00;Cédric DITTMANN;Bruno DORIVAL;équipement opérationnel après maintenance ;NULL;Mesure d?intensité pour les comparer aux valeurs du constructeur: O, Contrôle de l?état des filtres + perte de charges: X, Remplacement des filtres: X, Examen de l?état des humidificateurs: X, Mesure du débit minimal d?air neuf Examen de l?état des humidificateurs: O, Examen de l?état des batteries (chaude et froide): X, Vérification visuelle d?absence de fuite d?eau: X, Contrôle et nettoyage du bac de récupération des condensats: X, Nettoyage, aspiration, désinfection de l?ensemble des surfaces de l?enveloppe intérieure de la centrale: X, Vérification transmission du ventilateur (courroies, poulies, alignement, tension): X, Contrôle des connexions électriques interne à la CTA: X, Contrôle et essai régulation (sondes, servomoteurs, etc): X
CTA 2;CTA;WCFC 0009;HYDRONIC;NULL;NULL;WORLD CLASS FITNESS CLUB;Bâtiment Voltaire;188 Avenue de la Paix, 62642 Paris;NULL;NULL;13-10-2023;27-11-2023;45;CTA;Préventive;SEMESTRIEL - Maintenance 2;02h00;Cédric DITTMANN;Bruno DORIVAL;NULL;NULL;Mesure d?intensité pour les comparer aux valeurs du constructeur: O, Contrôle de l?état des filtres + perte de charges: X, Remplacement des filtres: X, Examen de l?état des humidificateurs: O, Mesure du débit minimal d?air neuf Examen de l?état des humidificateurs: O, Examen de l?état des batteries (chaude et froide): X, Vérification visuelle d?absence de fuite d?eau: O, Contrôle et nettoyage du bac de récupération des condensats: X, Nettoyage, aspiration, désinfection de l?ensemble des surfaces de l?enveloppe intérieure de la centrale: X, Vérification transmission du ventilateur (courroies, poulies, alignement, tension): X, Contrôle des connexions électriques interne à la CTA: X, Contrôle et essai régulation (sondes, servomoteurs, etc): X
CTA 2;CTA;WCFC 0009;HYDRONIC;NULL;NULL;WORLD CLASS FITNESS CLUB;Bâtiment Voltaire;188 Avenue de la Paix, 62642 Paris;NULL;NULL;13-04-2023;07-06-2023;55;CTA;Préventive;SEMESTRIEL - Maintenance 1;02h00;Cédric DITTMANN;Bruno DORIVAL;NULL;NULL;Mesure d?intensité pour les comparer aux valeurs du constructeur: O, Contrôle de l?état des filtres + perte de charges: X, Remplacement des filtres: X, Examen de l?état des humidificateurs: O, Mesure du débit minimal d?air neuf Examen de l?état des humidificateurs: O, Examen de l?état des batteries (chaude et froide): X, Vérification visuelle d?absence de fuite d?eau: X, Contrôle et nettoyage du bac de récupération des condensats: X, Nettoyage, aspiration, désinfection de l?ensemble des surfaces de l?enveloppe intérieure de la centrale: O, Vérification transmission du ventilateur (courroies, poulies, alignement, tension): X, Contrôle des connexions électriques interne à la CTA: X, Contrôle et essai régulation (sondes, servomoteurs, etc): X
CTA 04 LOCAUX ACTIVITE 2 LT18 NIV 24;CTA;ESA 007;NULL;NULL;NULL;SLII ESA;Bâtiment Les Acacias;177 Rue des Lilas, 35636 Dijon;NIV 24;LT18;01-01-2025;29-01-2025;28;CTA;Préventive;SEMESTRIEL 2 SLII - Maintenance 1;02h00;Sylvie DESPREZ;Patrick CHARLES;alignement poulie courroie sur les deux moteur;NULL;Mesure d'intensité pour les comparer aux valeurs du constructeur: O, Contrôle de l'état des filtres + pertes de charge: X, Remplacement des filtres: X, Examen de l'état des batteries (chaude et froide): X, Vérification visuelle absence de fuite: X, Contrôle et nettoyage du bac de récupération des condensats: O, Nettoyage, aspiration, désinfection de l'ensemble des surfaces intérieures de la centrale: O, Vérification transmission du ventilateur (courroies, poulies, alignement, tension): X, Contrôle des connexions électriques: X, Contrôle et essai régulation (sondes, servomoteurs, etc): X
CTA 04 LOCAUX ACTIVITE 2 LT18 NIV 24;CTA;ESA 007;NULL;NULL;NULL;SLII ESA;Bâtiment Les Acacias;177 Rue des Lilas, 35636 Dijon;NIV 24;LT18;04-07-2024;29-07-2024;25;CTA;Préventive;SEMESTRIEL 2 SLII - Maintenance 2;01h00;Léopoldine DOUDOU;Patrick CHARLES;courroies 2x13-875 li;NULL;Contrôle et essai régulation (sondes, servomoteurs, etc): O
CTA 04 LOCAUX ACTIVITE 2 LT18 NIV 24;CTA;ESA 007;NULL;NULL;NULL;SLII ESA;Bâtiment Les Acacias;177 Rue des Lilas, 35636 Dijon;NIV 24;LT18;04-04-2024;15-04-2024;11;CTA;Préventive;SEMESTRIEL 1 SLII - Maintenance 2;00h30;Léopoldine DOUDOU;Patrick CHARLES;NULL;NULL;Contrôle de l'état des filtres + perte de charges: X, Vérification transmission du ventilateur (courroies, poulies, alignement, tension): X
CTA 04 LOCAUX ACTIVITE 2 LT18 NIV 24;CTA;ESA 007;NULL;NULL;NULL;SLII ESA;Bâtiment Les Acacias;177 Rue des Lilas, 35636 Dijon;NIV 24;LT18;18-03-2024;18-03-2024;0;CTA;Curative;courroies;01h00;Léopoldine DOUDOU;Patrick CHARLES;changement des deux courroies 13x875 li par des 13x914li;NULL;NULL
CTA 04 LOCAUX ACTIVITE 2 LT18 NIV 24;CTA;ESA 007;NULL;NULL;NULL;SLII ESA;Bâtiment Les Acacias;177 Rue des Lilas, 35636 Dijon;NIV 24;LT18;04-01-2024;19-03-2024;75;CTA;Préventive;SEMESTRIEL 2 SLII - Maintenance 1;00h30;Léopoldine DOUDOU;Patrick CHARLES;NULL;NULL;Mesure d'intensité pour les comparer aux valeurs du constructeur: O, Contrôle de l'état des filtres + pertes de charge: X, Remplacement des filtres: O, Examen de l'état des batteries (chaude et froide): O, Vérification visuelle absence de fuite: X, Contrôle et nettoyage du bac de récupération des condensats: O, Nettoyage, aspiration, désinfection de l'ensemble des surfaces intérieures de la centrale: O, Vérification transmission du ventilateur (courroies, poulies, alignement, tension): X, Contrôle des connexions électriques: X, Contrôle et essai régulation (sondes, servomoteurs, etc): O
CTA 04 LOCAUX ACTIVITE 2 LT18 NIV 24;CTA;ESA 007;NULL;NULL;NULL;SLII ESA;Bâtiment Les Acacias;177 Rue des Lilas, 35636 Dijon;NIV 24;LT18;04-10-2023;12-10-2023;8;CTA;Préventive;SEMESTRIEL 1 SLII - Maintenance 1;00h15;Gaston DUBIGNY;Bruno DORIVAL;NULL;NULL;Contrôle de l'état des filtres + perte de charges: X, Vérification transmission du ventilateur (courroies, poulies, alignement, tension): X
CTA 04 LOCAUX ACTIVITE 2 LT18 NIV 24;CTA;ESA 007;NULL;NULL;NULL;SLII ESA;Bâtiment Les Acacias;177 Rue des Lilas, 35636 Dijon;NIV 24;LT18;07-06-2023;13-06-2023;6;CTA;Préventive;SEMESTRIEL - Maintenance 1;01h00;Cédric DITTMANN;Bruno DORIVAL;"relevé intensité sur les deux moteurs 
phase 1 :2.6 A
phase 2 :2.8 A
phase 3 :2.6 A
filtres remplacé 
fonctionnement état général ok";NULL;Mesure d?intensité pour les comparer aux valeurs du constructeur: X, Contrôle de l?état des filtres + perte de charges: X, Remplacement des filtres: X, Examen de l?état des humidificateurs: O, Mesure du débit minimal d?air neuf Examen de l?état des humidificateurs: X, Examen de l?état des batteries (chaude et froide): X, Vérification visuelle d?absence de fuite d?eau: X, Contrôle et nettoyage du bac de récupération des condensats: O, Nettoyage, aspiration, désinfection de l?ensemble des surfaces de l?enveloppe intérieure de la centrale: X, Vérification transmission du ventilateur (courroies, poulies, alignement, tension): X, Contrôle des connexions électriques interne à la CTA: X, Contrôle et essai régulation (sondes, servomoteurs, etc): X
CTA AN C-17 (5P);CTA;Europa 065;NULL;NULL;NULL;CIP MPG;Bâtiment Technoparc;152 Boulevard de la Paix, 47534 Marseille;17;NULL;13-06-2024;12-12-2023;-183;CTA;Préventive;SEMESTRIEL 1 SLII - Maintenance 3;01h00;Jean-Baptiste DEPAUW;Dorothée DAILLY;ras;NULL;Contrôle de l'état des filtres + perte de charges: X, Vérification transmission du ventilateur (courroies, poulies, alignement, tension): X
CTA AN C-17 (5P);CTA;Europa 065;NULL;NULL;NULL;CIP MPG;Bâtiment Technoparc;152 Boulevard de la Paix, 47534 Marseille;17;NULL;13-12-2023;07-12-2023;-5;CTA;Préventive;SEMESTRIEL 1 SLII - Maintenance 2;01h00;Jean-Baptiste DEPAUW;Benoît CROZET;"ras
";NULL;Contrôle de l'état des filtres + perte de charges: X, Vérification transmission du ventilateur (courroies, poulies, alignement, tension): X
CTA AN C-17 (5P);CTA;Europa 065;NULL;NULL;NULL;CIP MPG;Bâtiment Technoparc;152 Boulevard de la Paix, 47534 Marseille;17;NULL;10-10-2023;10-10-2023;0;CTA;Préventive;maintenance faite le 18-07;08h00;Renaud DAMOUR;Dorothée DAILLY;maintenance faite le 6-07;Erreur sur date der saisi e du technicien. A sa demande, rejet de l'intervention;NULL
CTA AN C-17 (5P);CTA;Europa 065;NULL;NULL;NULL;CIP MPG;Bâtiment Technoparc;152 Boulevard de la Paix, 47534 Marseille;17;NULL;13-06-2023;10-10-2023;119;CTA;Préventive;SEMESTRIEL 1 SLII - Maintenance 1;08h00;Renaud DAMOUR;Dorothée DAILLY;maintenance faite le 6-07;NULL;Contrôle de l'état des filtres + perte de charges: O, Vérification transmission du ventilateur (courroies, poulies, alignement, tension): O
CTA AN C-17 (5P);CTA;Europa 065;NULL;NULL;NULL;CIP MPG;Bâtiment Technoparc;152 Boulevard de la Paix, 47534 Marseille;17;NULL;06-12-2022;06-12-2022;0;CTA;Préventive;NULL;05h00;Yves DELOFFRE;Sylvie CASTILLON;NULL;NULL;NULL
CTA 15.01 CENTRE PRESSE FOOT LT15 NIV 1.00;CTA;SLII 029;NULL;NULL;NULL;SLII ESA;Bâtiment Émeraude;53 Impasse des Lilas, 10791 Nice;NULL;NULL;01-01-2025;13-01-2025;12;CTA;Préventive;SEMESTRIEL 2 SLII - Maintenance 1;00h45;Léopoldine DOUDOU;Patrick CHARLES;RAS ;NULL;Mesure d'intensité pour les comparer aux valeurs du constructeur: X, Contrôle de l'état des filtres + pertes de charge: X, Remplacement des filtres: O, Examen de l'état des batteries (chaude et froide): X, Vérification visuelle absence de fuite: X, Contrôle et nettoyage du bac de récupération des condensats: X, Nettoyage, aspiration, désinfection de l'ensemble des surfaces intérieures de la centrale: O, Vérification transmission du ventilateur (courroies, poulies, alignement, tension): X, Contrôle des connexions électriques: X, Contrôle et essai régulation (sondes, servomoteurs, etc): O
CTA 15.01 CENTRE PRESSE FOOT LT15 NIV 1.00;CTA;SLII 029;NULL;NULL;NULL;SLII ESA;Bâtiment Émeraude;53 Impasse des Lilas, 10791 Nice;NULL;NULL;10-08-2024;23-09-2024;44;CTA;Préventive;SEMESTRIEL 1 SLII - Maintenance 3;00h30;Léopoldine DOUDOU;Patrick CHARLES;connexion ok ;NULL;Contrôle de l'état des filtres + perte de charges: X, Vérification transmission du ventilateur (courroies, poulies, alignement, tension): X
CTA 15.01 CENTRE PRESSE FOOT LT15 NIV 1.00;CTA;SLII 029;NULL;NULL;NULL;SLII ESA;Bâtiment Émeraude;53 Impasse des Lilas, 10791 Nice;NULL;NULL;10-02-2024;13-02-2024;3;CTA;Préventive;SEMESTRIEL 1 SLII - Maintenance 2;00h30;Léopoldine DOUDOU;Patrick CHARLES;filtres, courroie, intensité ok;NULL;Contrôle de l'état des filtres + perte de charges: X, Vérification transmission du ventilateur (courroies, poulies, alignement, tension): X
CTA 15.01 CENTRE PRESSE FOOT LT15 NIV 1.00;CTA;SLII 029;NULL;NULL;NULL;SLII ESA;Bâtiment Émeraude;53 Impasse des Lilas, 10791 Nice;NULL;NULL;10-11-2023;10-11-2023;0;CTA;Préventive;SEMESTRIEL 2 SLII - Maintenance 2;01h00;Thérèse DOUARD;Patrick CHARLES;I:4.0/4.1/3.8A;NULL;Mesure d'intensité pour les comparer aux valeurs du constructeur: X, Contrôle de l'état des filtres + pertes de charge: X, Remplacement des filtres: X, Examen de l'état des batteries (chaude et froide): X, Vérification visuelle absence de fuite: X, Contrôle et nettoyage du bac de récupération des condensats: X, Nettoyage, aspiration, désinfection de l'ensemble des surfaces intérieures de la centrale: X, Vérification transmission du ventilateur (courroies, poulies, alignement, tension): X, Contrôle des connexions électriques: X, Contrôle et essai régulation (sondes, servomoteurs, etc): X
CTA 15.01 CENTRE PRESSE FOOT LT15 NIV 1.00;CTA;SLII 029;NULL;NULL;NULL;SLII ESA;Bâtiment Émeraude;53 Impasse des Lilas, 10791 Nice;NULL;NULL;10-08-2023;20-09-2023;41;CTA;Préventive;SEMESTRIEL 1 SLII - Maintenance 1;00h30;Léopoldine DOUDOU;Dorothée DAILLY;NULL;NULL;Contrôle de l'état des filtres + perte de charges: X, Vérification transmission du ventilateur (courroies, poulies, alignement, tension): X
CTA 15.01 CENTRE PRESSE FOOT LT15 NIV 1.00;CTA;SLII 029;NULL;NULL;NULL;SLII ESA;Bâtiment Émeraude;53 Impasse des Lilas, 10791 Nice;NULL;NULL;10-05-2023;24-05-2023;14;CTA;Préventive;SEMESTRIEL 2 SLII - Maintenance 1;00h45;Léopoldine DOUDOU;Dorothée DAILLY;filtres 1x592x592,1x592x287, courroie 1xspz1180,P1=4A,P2=4,2A,P3=3,9A ref=4,4A;NULL;Mesure d'intensité pour les comparer aux valeurs du constructeur: X, Contrôle de l'état des filtres + pertes de charge: X, Remplacement des filtres: X, Examen de l'état des batteries (chaude et froide): X, Vérification visuelle absence de fuite: X, Contrôle et nettoyage du bac de récupération des condensats: X, Nettoyage, aspiration, désinfection de l'ensemble des surfaces intérieures de la centrale: X, Vérification transmission du ventilateur (courroies, poulies, alignement, tension): X, Contrôle des connexions électriques: X, Contrôle et essai régulation (sondes, servomoteurs, etc): O
CTA 15.01 CENTRE PRESSE FOOT LT15 NIV 1.00;CTA;SLII 029;NULL;NULL;NULL;SLII ESA;Bâtiment Émeraude;53 Impasse des Lilas, 10791 Nice;NULL;NULL;15-04-2023;15-04-2023;0;CTA;Préventive;TRIMESTRIEL - Maintenance 1;00h50;Léopoldine DOUDOU;Dorothée DAILLY;courroie ok, filtres ok;NULL;NULL
CTA AN CHAMBRES EDR;CTA;EDR 0063;NULL;NULL;NULL;HDCER;Bâtiment Logisphère;1 Chemin de la Liberté, 72527 Bordeaux;Toiture technique 1;NULL;21-10-2022;21-10-2022;0;CTA;Préventive;NULL;01h00;Yves DELOFFRE;Sylvie CASTILLON;Grande visite de maintenance;NULL;NULL
CTA AN CHAMBRES EDR;CTA;EDR 0063;NULL;NULL;NULL;HDCER;Bâtiment Logisphère;1 Chemin de la Liberté, 72527 Bordeaux;Toiture technique 1;NULL;06-03-2022;06-03-2022;0;CTA;Préventive;NULL;03h00;Yves DELOFFRE;Sylvie CASTILLON;Grande visite de maintenance;NULL;NULL
CTA MEDIA ROOM;CTA;PARAD ADELF 007;NULL;NULL;NULL;CIP MPG;Bâtiment Le Belvédère;164 Impasse de la Paix, 13386 Marseille;Villa B;LT S1;08-05-2024;08-05-2024;0;CTA;Curative;defaut moteur CTA ;01h00;Jean-Luc DEBARD;Dorothée DAILLY;"suite à contrôle GTC le voyant moteur affiche un défaut.

 le disjoncteur DMC1 est sur off. 
reglage affiché 1.4A pour 1.38A moteur. 
modification à 1.6A 

controle intensité : 1.37/1.31/1.34A
contrôle Pressostat Air (+) débranché à l interieur de la CTA 
controle filtre courroie RAS 




";NULL;NULL
CTA MEDIA ROOM;CTA;PARAD ADELF 007;NULL;NULL;NULL;CIP MPG;Bâtiment Le Belvédère;164 Impasse de la Paix, 13386 Marseille;Villa B;LT S1;26-04-2024;26-04-2024;0;CTA;Préventive;maintenance ;01h00;Jean-Luc DEBARD;Dorothée DAILLY;"controle fonctionnement + nettoyage + remplacements des 2 filtres à air + mesures borne BN-X 13/14/15 :  1.31/1.27/1.30A.

prévoir de changer la courroie spz875 au prochain passage ";NULL;NULL
CTA CIRCULATION LOGES DES LEGENDES CHARPENTE NIV 23.75;CTA;SLII 541;NULL;NULL;NULL;SLII ESA;Bâtiment Émeraude;53 Impasse des Lilas, 10791 Nice;NULL;NULL;01-01-2025;18-02-2025;48;CTA;Préventive;SEMESTRIEL 2 SLII - Maintenance 1;01h00;Sylvie DESPREZ;Patrick CHARLES;NULL;NULL;Mesure d'intensité pour les comparer aux valeurs du constructeur: X, Contrôle de l'état des filtres + pertes de charge: X, Remplacement des filtres: X, Examen de l'état des batteries (chaude et froide): X, Vérification visuelle absence de fuite: X, Contrôle et nettoyage du bac de récupération des condensats: X, Nettoyage, aspiration, désinfection de l'ensemble des surfaces intérieures de la centrale: X, Vérification transmission du ventilateur (courroies, poulies, alignement, tension): X, Contrôle des connexions électriques: X, Contrôle et essai régulation (sondes, servomoteurs, etc): X
CTA CIRCULATION LOGES DES LEGENDES CHARPENTE NIV 23.75;CTA;SLII 541;NULL;NULL;NULL;SLII ESA;Bâtiment Émeraude;53 Impasse des Lilas, 10791 Nice;NULL;NULL;10-06-2024;02-08-2024;53;CTA;Préventive;SEMESTRIEL 2 SLII - Maintenance 1;01h00;Cédric DITTMANN;Patrick CHARLES;NULL;NULL;Mesure d'intensité pour les comparer aux valeurs du constructeur: X, Contrôle de l'état des filtres + pertes de charge: X, Remplacement des filtres: X, Examen de l'état des batteries (chaude et froide): X, Vérification visuelle absence de fuite: X, Contrôle et nettoyage du bac de récupération des condensats: X, Nettoyage, aspiration, désinfection de l'ensemble des surfaces intérieures de la centrale: X, Vérification transmission du ventilateur (courroies, poulies, alignement, tension): X, Contrôle des connexions électriques: X, Contrôle et essai régulation (sondes, servomoteurs, etc): X
CTA CIRCULATION LOGES DES LEGENDES CHARPENTE NIV 23.75;CTA;SLII 541;NULL;NULL;NULL;SLII ESA;Bâtiment Émeraude;53 Impasse des Lilas, 10791 Nice;NULL;NULL;03-01-2024;22-01-2024;19;CTA;Préventive;SEMESTRIEL 2 SLII - Maintenance 2;01h00;Gaston DUBIGNY;Patrick CHARLES;NULL;NULL;Mesure d'intensité pour les comparer aux valeurs du constructeur: O, Contrôle de l'état des filtres + pertes de charge: X, Remplacement des filtres: O, Examen de l'état des batteries (chaude et froide): X, Vérification visuelle absence de fuite: X, Contrôle et nettoyage du bac de récupération des condensats: X, Nettoyage, aspiration, désinfection de l'ensemble des surfaces intérieures de la centrale: X, Vérification transmission du ventilateur (courroies, poulies, alignement, tension): X, Contrôle des connexions électriques: X, Contrôle et essai régulation (sondes, servomoteurs, etc): O
CTA CIRCULATION LOGES DES LEGENDES CHARPENTE NIV 23.75;CTA;SLII 541;NULL;NULL;NULL;SLII ESA;Bâtiment Émeraude;53 Impasse des Lilas, 10791 Nice;NULL;NULL;03-07-2023;09-09-2023;68;CTA;Préventive;SEMESTRIEL 2 SLII - Maintenance 1;01h00;Gaston DUBIGNY;Dorothée DAILLY;NULL;NULL;Mesure d'intensité pour les comparer aux valeurs du constructeur: X, Contrôle de l'état des filtres + pertes de charge: X, Remplacement des filtres: X, Examen de l'état des batteries (chaude et froide): X, Vérification visuelle absence de fuite: X, Contrôle et nettoyage du bac de récupération des condensats: X, Nettoyage, aspiration, désinfection de l'ensemble des surfaces intérieures de la centrale: X, Vérification transmission du ventilateur (courroies, poulies, alignement, tension): X, Contrôle des connexions électriques: X, Contrôle et essai régulation (sondes, servomoteurs, etc): O
CTA 14.03 REGIE / SALLE ENREGISTREMENT TV LT14 NIV 1.00;CTA;SLII 027;NULL;NULL;NULL;SLII ESA;Bâtiment Émeraude;53 Impasse des Lilas, 10791 Nice;NIV100;NULL;01-01-2025;12-01-2025;11;CTA;Préventive;SEMESTRIEL 2 SLII - Maintenance 1;00h45;Léopoldine DOUDOU;Patrick CHARLES;NULL;NULL;Mesure d'intensité pour les comparer aux valeurs du constructeur: O, Contrôle de l'état des filtres + pertes de charge: X, Remplacement des filtres: O, Examen de l'état des batteries (chaude et froide): X, Vérification visuelle absence de fuite: X, Contrôle et nettoyage du bac de récupération des condensats: X, Nettoyage, aspiration, désinfection de l'ensemble des surfaces intérieures de la centrale: O, Vérification transmission du ventilateur (courroies, poulies, alignement, tension): X, Contrôle des connexions électriques: X, Contrôle et essai régulation (sondes, servomoteurs, etc): O
CTA 14.03 REGIE / SALLE ENREGISTREMENT TV LT14 NIV 1.00;CTA;SLII 027;NULL;NULL;NULL;SLII ESA;Bâtiment Émeraude;53 Impasse des Lilas, 10791 Nice;NIV100;NULL;09-08-2024;28-08-2024;19;CTA;Préventive;SEMESTRIEL 1 SLII - Maintenance 3;01h00;Léopoldine DOUDOU;Patrick CHARLES;NULL;NULL;Contrôle de l'état des filtres + perte de charges: X, Vérification transmission du ventilateur (courroies, poulies, alignement, tension): X
CTA 14.03 REGIE / SALLE ENREGISTREMENT TV LT14 NIV 1.00;CTA;SLII 027;NULL;NULL;NULL;SLII ESA;Bâtiment Émeraude;53 Impasse des Lilas, 10791 Nice;NIV100;NULL;09-02-2024;13-02-2024;4;CTA;Préventive;SEMESTRIEL 1 SLII - Maintenance 2;00h30;Léopoldine DOUDOU;Patrick CHARLES;filtres, courroie, intensité ok ;NULL;Contrôle de l'état des filtres + perte de charges: X, Vérification transmission du ventilateur (courroies, poulies, alignement, tension): X
CTA 14.03 REGIE / SALLE ENREGISTREMENT TV LT14 NIV 1.00;CTA;SLII 027;NULL;NULL;NULL;SLII ESA;Bâtiment Émeraude;53 Impasse des Lilas, 10791 Nice;NIV100;NULL;09-11-2023;09-11-2023;0;CTA;Préventive;SEMESTRIEL 2 SLII - Maintenance 2;00h30;Léopoldine DOUDOU;Patrick CHARLES;NULL;NULL;Mesure d'intensité pour les comparer aux valeurs du constructeur: X, Contrôle de l'état des filtres + pertes de charge: X, Remplacement des filtres: X, Examen de l'état des batteries (chaude et froide): X, Vérification visuelle absence de fuite: X, Contrôle et nettoyage du bac de récupération des condensats: X, Nettoyage, aspiration, désinfection de l'ensemble des surfaces intérieures de la centrale: O, Vérification transmission du ventilateur (courroies, poulies, alignement, tension): X, Contrôle des connexions électriques: X, Contrôle et essai régulation (sondes, servomoteurs, etc): O
CTA 14.03 REGIE / SALLE ENREGISTREMENT TV LT14 NIV 1.00;CTA;SLII 027;NULL;NULL;NULL;SLII ESA;Bâtiment Émeraude;53 Impasse des Lilas, 10791 Nice;NIV100;NULL;09-08-2023;19-09-2023;41;CTA;Préventive;SEMESTRIEL 1 SLII - Maintenance 1;00h30;Léopoldine DOUDOU;Dorothée DAILLY;l=14,8:13,7:13,7......ref=14,8;NULL;Contrôle de l'état des filtres + perte de charges: X, Vérification transmission du ventilateur (courroies, poulies, alignement, tension): X
CTA 14.03 REGIE / SALLE ENREGISTREMENT TV LT14 NIV 1.00;CTA;SLII 027;NULL;NULL;NULL;SLII ESA;Bâtiment Émeraude;53 Impasse des Lilas, 10791 Nice;NIV100;NULL;09-05-2023;23-05-2023;14;CTA;Préventive;SEMESTRIEL 2 SLII - Maintenance 1;01h00;Léopoldine DOUDOU;Bruno DORIVAL;"filtres 4x592x592, courroies 2x,P1=14,6A,
