Nom;Type;ID equipement;Référence constructeur;Date d'installation;Notes;Secteur;Bâtiment;Adresse;Niveau;Salle;Date limite;Date de réalisation;Jours d'avance/de retard;Type de l'équipement;Type d'intervention;Objet de l'intervention;Durée;Mainteneur;Contrôleur;Commentaire mainteneur;Motif de rejet;Points de contrôles
P2=12,6,P3=14,2 ref=14,8A";NULL;Contrôle des connexions électriques: X, Nettoyage, aspiration, désinfection de l'ensemble des surfaces intérieures de la centrale: X, Vérification transmission du ventilateur (courroies, poulies, alignement, tension): X, Examen de l'état des batteries (chaude et froide): X, Contrôle de l'état des filtres + pertes de charge: X, Mesure d'intensité pour les comparer aux valeurs du constructeur: X, Vérification visuelle absence de fuite: X, Contrôle et essai régulation (sondes, servomoteurs, etc): O, Remplacement des filtres: X, Contrôle et nettoyage du bac de récupération des condensats: X
CTA 14.03 REGIE / SALLE ENREGISTREMENT TV LT14 NIV 1.00;CTA;SLII 027;NULL;NULL;NULL;SLII ESA;Bâtiment Émeraude;53 Impasse des Lilas, 10791 Nice;NIV100;NULL;20-03-2023;13-04-2023;24;CTA;Préventive;TRIMESTRIEL - Maintenance 1;00h30;Thérèse DOUARD;Dorothée DAILLY;"Contrôle général: Ok 
Contrôle courroie et filtre: Ok 
Resserage ensemble des connexions: Ok 
Contrôle des organes de régulation: Ok 
Contrôle asservissement GTC: Ok 
Nettoyage: Ok ";NULL;NULL
AN REFECTOIRE BOULANGERIE;CTA;EDR 0080;NULL;NULL;NULL;HDCER;Bâtiment Logisphère;1 Chemin de la Liberté, 72527 Bordeaux;Toiture technique 2;NULL;22-10-2024;01-10-2024;-20;CTA;Préventive;ANNUEL - Maintenance 2;01h00;Loïse DELAHAYE;Dorothée DAILLY;entretien vrv ;NULL;Mesure du débit minimal d?air neuf: O, Remplacement des filtres: O, Examen de l?état des humidificateurs: O, Contrôle de l?état des filtres + perte de charges: O, Examen de l?état des batteries (chaude et froide): O, Vérification visuelle d?absence de fuite d?eau: O, Contrôle et nettoyage du bac de récupération des condensats: O, Vérification transmission du ventilateur (courroies, poulies, alignement, tension): O, Nettoyage, aspiration, désinfection de l?ensemble des surfaces de l?enveloppe intérieure de la centrale: O, Contrôle des connexions électriques interne à la CTA: O, Contrôle et essai régulation (sondes, servomoteurs, etc): O, Mesure d?intensité pour les comparer aux valeurs du constructeur: O
AN REFECTOIRE BOULANGERIE;CTA;EDR 0080;NULL;NULL;NULL;HDCER;Bâtiment Logisphère;1 Chemin de la Liberté, 72527 Bordeaux;Toiture technique 2;NULL;22-03-2024;22-03-2024;0;CTA;Préventive;entretien annuel ;02h00;Loïse DELAHAYE;Dorothée DAILLY;entretien annuel ;NULL;NULL
AN REFECTOIRE BOULANGERIE;CTA;EDR 0080;NULL;NULL;NULL;HDCER;Bâtiment Logisphère;1 Chemin de la Liberté, 72527 Bordeaux;Toiture technique 2;NULL;22-03-2024;01-08-2024;132;CTA;Préventive;entretien annuel ;01h00;Loïse DELAHAYE;Dorothée DAILLY;entretien vrv ;NULL;NULL
AN REFECTOIRE BOULANGERIE;CTA;EDR 0080;NULL;NULL;NULL;HDCER;Bâtiment Logisphère;1 Chemin de la Liberté, 72527 Bordeaux;Toiture technique 2;NULL;22-10-2023;22-03-2024;152;CTA;Préventive;ANNUEL - Maintenance 1;02h00;Loïse DELAHAYE;Dorothée DAILLY;entretien annuel ;NULL;Mesure du débit minimal d?air neuf: X, Remplacement des filtres: X, Examen de l?état des humidificateurs: X, Contrôle de l?état des filtres + perte de charges: X, Examen de l?état des batteries (chaude et froide): X, Vérification visuelle d?absence de fuite d?eau: X, Contrôle et nettoyage du bac de récupération des condensats: X, Vérification transmission du ventilateur (courroies, poulies, alignement, tension): X, Nettoyage, aspiration, désinfection de l?ensemble des surfaces de l?enveloppe intérieure de la centrale: X, Contrôle des connexions électriques interne à la CTA: X, Contrôle et essai régulation (sondes, servomoteurs, etc): X, Mesure d?intensité pour les comparer aux valeurs du constructeur: X
AN REFECTOIRE BOULANGERIE;CTA;EDR 0080;NULL;NULL;NULL;HDCER;Bâtiment Logisphère;1 Chemin de la Liberté, 72527 Bordeaux;Toiture technique 2;NULL;28-10-2022;28-10-2022;0;CTA;Préventive;NULL;03h00;Yves DELOFFRE;Sylvie CASTILLON;Grande visite de maintenance;NULL;NULL
AN REFECTOIRE BOULANGERIE;CTA;EDR 0080;NULL;NULL;NULL;HDCER;Bâtiment Logisphère;1 Chemin de la Liberté, 72527 Bordeaux;Toiture technique 2;NULL;14-03-2022;14-03-2022;0;CTA;Préventive;NULL;01h00;Yves DELOFFRE;Sylvie CASTILLON;Grande visite de maintenance;NULL;NULL
CTA 9.07 CENTRE MEDICO SPORTIF LT9 NIV 1.00;CTA;SLII 022;NULL;NULL;NULL;SLII ESA;Bâtiment Émeraude;53 Impasse des Lilas, 10791 Nice;NIV100;NULL;01-01-2025;15-01-2025;14;CTA;Préventive;SEMESTRIEL 2 SLII - Maintenance 1;00h30;Léopoldine DOUDOU;Patrick CHARLES;RAS ;NULL;Mesure d'intensité pour les comparer aux valeurs du constructeur: X, Contrôle de l'état des filtres + pertes de charge: X, Remplacement des filtres: O, Examen de l'état des batteries (chaude et froide): X, Vérification visuelle absence de fuite: X, Contrôle et nettoyage du bac de récupération des condensats: X, Nettoyage, aspiration, désinfection de l'ensemble des surfaces intérieures de la centrale: O, Vérification transmission du ventilateur (courroies, poulies, alignement, tension): X, Contrôle des connexions électriques: X, Contrôle et essai régulation (sondes, servomoteurs, etc): O
CTA 9.07 CENTRE MEDICO SPORTIF LT9 NIV 1.00;CTA;SLII 022;NULL;NULL;NULL;SLII ESA;Bâtiment Émeraude;53 Impasse des Lilas, 10791 Nice;NIV100;NULL;07-11-2024;07-11-2024;0;CTA;Préventive;SEMESTRIEL 2 SLII - Maintenance 1;01h00;Gaston DUBIGNY;Patrick CHARLES;remplacement filtre ;NULL;Mesure d'intensité pour les comparer aux valeurs du constructeur: X, Contrôle de l'état des filtres + pertes de charge: X, Remplacement des filtres: X, Examen de l'état des batteries (chaude et froide): X, Vérification visuelle absence de fuite: X, Contrôle et nettoyage du bac de récupération des condensats: X, Nettoyage, aspiration, désinfection de l'ensemble des surfaces intérieures de la centrale: X, Vérification transmission du ventilateur (courroies, poulies, alignement, tension): X, Contrôle des connexions électriques: X, Contrôle et essai régulation (sondes, servomoteurs, etc): X
CTA 9.07 CENTRE MEDICO SPORTIF LT9 NIV 1.00;CTA;SLII 022;NULL;NULL;NULL;SLII ESA;Bâtiment Émeraude;53 Impasse des Lilas, 10791 Nice;NIV100;NULL;07-08-2024;07-11-2024;92;CTA;Préventive;SEMESTRIEL 1 SLII - Maintenance 1;01h00;Gaston DUBIGNY;Patrick CHARLES;remplacement filtre ;NULL;Contrôle de l'état des filtres + perte de charges: X, Vérification transmission du ventilateur (courroies, poulies, alignement, tension): X
CTA 9.07 CENTRE MEDICO SPORTIF LT9 NIV 1.00;CTA;SLII 022;NULL;NULL;NULL;SLII ESA;Bâtiment Émeraude;53 Impasse des Lilas, 10791 Nice;NIV100;NULL;04-11-2023;05-11-2023;1;CTA;Préventive;SEMESTRIEL 2 SLII - Maintenance 2;00h45;Léopoldine DOUDOU;Patrick CHARLES;NULL;NULL;Mesure d'intensité pour les comparer aux valeurs du constructeur: X, Contrôle de l'état des filtres + pertes de charge: X, Remplacement des filtres: X, Examen de l'état des batteries (chaude et froide): X, Vérification visuelle absence de fuite: X, Contrôle et nettoyage du bac de récupération des condensats: X, Nettoyage, aspiration, désinfection de l'ensemble des surfaces intérieures de la centrale: O, Vérification transmission du ventilateur (courroies, poulies, alignement, tension): X, Contrôle des connexions électriques: X, Contrôle et essai régulation (sondes, servomoteurs, etc): O
CTA 9.07 CENTRE MEDICO SPORTIF LT9 NIV 1.00;CTA;SLII 022;NULL;NULL;NULL;SLII ESA;Bâtiment Émeraude;53 Impasse des Lilas, 10791 Nice;NIV100;NULL;04-08-2023;20-09-2023;47;CTA;Préventive;SEMESTRIEL 1 SLII - Maintenance 1;00h30;Léopoldine DOUDOU;Bruno DORIVAL;NULL;NULL;Contrôle de l'état des filtres + perte de charges: X, Vérification transmission du ventilateur (courroies, poulies, alignement, tension): X
CTA 9.07 CENTRE MEDICO SPORTIF LT9 NIV 1.00;CTA;SLII 022;NULL;NULL;NULL;SLII ESA;Bâtiment Émeraude;53 Impasse des Lilas, 10791 Nice;NIV100;NULL;04-05-2023;25-05-2023;21;CTA;Préventive;SEMESTRIEL 2 SLII - Maintenance 1;00h45;Thérèse DOUARD;Dorothée DAILLY;NULL;NULL;Mesure d'intensité pour les comparer aux valeurs du constructeur: X, Contrôle de l'état des filtres + pertes de charge: O, Remplacement des filtres: X, Examen de l'état des batteries (chaude et froide): X, Vérification visuelle absence de fuite: X, Contrôle et nettoyage du bac de récupération des condensats: X, Nettoyage, aspiration, désinfection de l'ensemble des surfaces intérieures de la centrale: O, Vérification transmission du ventilateur (courroies, poulies, alignement, tension): X, Contrôle des connexions électriques: X, Contrôle et essai régulation (sondes, servomoteurs, etc): X
CTA 9.00 CENTRE PRESSE OMNISPORTS LT9 NIV 1.00;CTA;SLII 015;NULL;NULL;NULL;SLII ESA;Bâtiment Émeraude;53 Impasse des Lilas, 10791 Nice;NIV100;NULL;01-01-2025;15-01-2025;14;CTA;Préventive;SEMESTRIEL 2 SLII - Maintenance 1;00h30;Léopoldine DOUDOU;Patrick CHARLES;NULL;NULL;Mesure d'intensité pour les comparer aux valeurs du constructeur: X, Contrôle de l'état des filtres + pertes de charge: X, Remplacement des filtres: O, Examen de l'état des batteries (chaude et froide): X, Vérification visuelle absence de fuite: X, Contrôle et nettoyage du bac de récupération des condensats: X, Nettoyage, aspiration, désinfection de l'ensemble des surfaces intérieures de la centrale: O, Vérification transmission du ventilateur (courroies, poulies, alignement, tension): X, Contrôle des connexions électriques: X, Contrôle et essai régulation (sondes, servomoteurs, etc): O
CTA 9.00 CENTRE PRESSE OMNISPORTS LT9 NIV 1.00;CTA;SLII 015;NULL;NULL;NULL;SLII ESA;Bâtiment Émeraude;53 Impasse des Lilas, 10791 Nice;NIV100;NULL;03-11-2023;05-11-2023;2;CTA;Préventive;SEMESTRIEL 2 SLII - Maintenance 2;00h45;Léopoldine DOUDOU;Patrick CHARLES;NULL;NULL;Mesure d'intensité pour les comparer aux valeurs du constructeur: X, Contrôle de l'état des filtres + pertes de charge: X, Remplacement des filtres: X, Examen de l'état des batteries (chaude et froide): X, Vérification visuelle absence de fuite: X, Contrôle et nettoyage du bac de récupération des condensats: X, Nettoyage, aspiration, désinfection de l'ensemble des surfaces intérieures de la centrale: O, Vérification transmission du ventilateur (courroies, poulies, alignement, tension): X, Contrôle des connexions électriques: X, Contrôle et essai régulation (sondes, servomoteurs, etc): O
CTA 9.00 CENTRE PRESSE OMNISPORTS LT9 NIV 1.00;CTA;SLII 015;NULL;NULL;NULL;SLII ESA;Bâtiment Émeraude;53 Impasse des Lilas, 10791 Nice;NIV100;NULL;03-08-2023;25-09-2023;53;CTA;Préventive;SEMESTRIEL 1 SLII - Maintenance 1;01h00;Gaston DUBIGNY;Bruno DORIVAL;NULL;NULL;Contrôle de l'état des filtres + perte de charges: X, Vérification transmission du ventilateur (courroies, poulies, alignement, tension): X
CTA 9.00 CENTRE PRESSE OMNISPORTS LT9 NIV 1.00;CTA;SLII 015;NULL;NULL;NULL;SLII ESA;Bâtiment Émeraude;53 Impasse des Lilas, 10791 Nice;NIV100;NULL;03-05-2023;25-05-2023;22;CTA;Préventive;SEMESTRIEL 2 SLII - Maintenance 1;00h45;Thérèse DOUARD;Dorothée DAILLY;NULL;NULL;Mesure d'intensité pour les comparer aux valeurs du constructeur: X, Contrôle de l'état des filtres + pertes de charge: O, Remplacement des filtres: X, Examen de l'état des batteries (chaude et froide): X, Vérification visuelle absence de fuite: X, Contrôle et nettoyage du bac de récupération des condensats: X, Nettoyage, aspiration, désinfection de l'ensemble des surfaces intérieures de la centrale: O, Vérification transmission du ventilateur (courroies, poulies, alignement, tension): X, Contrôle des connexions électriques: X, Contrôle et essai régulation (sondes, servomoteurs, etc): X
CTA 3;CTA;WCFC 0010;HYDRONIC;NULL;NULL;WORLD CLASS FITNESS CLUB;Bâtiment Voltaire;188 Avenue de la Paix, 62642 Paris;NULL;NULL;13-10-2024;12-02-2025;122;CTA;Préventive;SEMESTRIEL - Maintenance 4;03h00;Cédric DITTMANN;Bruno DORIVAL;"Contrôle général ok
Aspiration surfaces intérieurs
Relevé Intensité :    I1 : 2.9A
                                  I2 : 2.7A
                                  I3 : 2.8A";NULL;Mesure d?intensité pour les comparer aux valeurs du constructeur: X, Contrôle de l?état des filtres + perte de charges: X, Remplacement des filtres: X, Examen de l?état des humidificateurs: X, Mesure du débit minimal d?air neuf Examen de l?état des humidificateurs: O, Examen de l?état des batteries (chaude et froide): X, Vérification visuelle d?absence de fuite d?eau: X, Contrôle et nettoyage du bac de récupération des condensats: X, Nettoyage, aspiration, désinfection de l?ensemble des surfaces de l?enveloppe intérieure de la centrale: X, Vérification transmission du ventilateur (courroies, poulies, alignement, tension): X, Contrôle des connexions électriques interne à la CTA: X, Contrôle et essai régulation (sondes, servomoteurs, etc): X
CTA 3;CTA;WCFC 0010;HYDRONIC;NULL;NULL;WORLD CLASS FITNESS CLUB;Bâtiment Voltaire;188 Avenue de la Paix, 62642 Paris;NULL;NULL;13-04-2024;17-10-2024;187;CTA;Préventive;SEMESTRIEL - Maintenance 3;02h00;Cédric DITTMANN;Bruno DORIVAL;équipement opérationnel après maintenance ;NULL;Mesure d?intensité pour les comparer aux valeurs du constructeur: O, Contrôle de l?état des filtres + perte de charges: X, Remplacement des filtres: X, Examen de l?état des humidificateurs: X, Mesure du débit minimal d?air neuf Examen de l?état des humidificateurs: O, Examen de l?état des batteries (chaude et froide): X, Vérification visuelle d?absence de fuite d?eau: X, Contrôle et nettoyage du bac de récupération des condensats: X, Nettoyage, aspiration, désinfection de l?ensemble des surfaces de l?enveloppe intérieure de la centrale: X, Vérification transmission du ventilateur (courroies, poulies, alignement, tension): X, Contrôle des connexions électriques interne à la CTA: X, Contrôle et essai régulation (sondes, servomoteurs, etc): X
CTA 3;CTA;WCFC 0010;HYDRONIC;NULL;NULL;WORLD CLASS FITNESS CLUB;Bâtiment Voltaire;188 Avenue de la Paix, 62642 Paris;NULL;NULL;13-10-2023;07-06-2023;-127;CTA;Préventive;SEMESTRIEL - Maintenance 2;02h00;Cédric DITTMANN;Bruno DORIVAL;NULL;NULL;Mesure d?intensité pour les comparer aux valeurs du constructeur: O, Contrôle de l?état des filtres + perte de charges: X, Remplacement des filtres: X, Examen de l?état des humidificateurs: O, Mesure du débit minimal d?air neuf Examen de l?état des humidificateurs: O, Examen de l?état des batteries (chaude et froide): X, Vérification visuelle d?absence de fuite d?eau: X, Contrôle et nettoyage du bac de récupération des condensats: O, Nettoyage, aspiration, désinfection de l?ensemble des surfaces de l?enveloppe intérieure de la centrale: O, Vérification transmission du ventilateur (courroies, poulies, alignement, tension): X, Contrôle des connexions électriques interne à la CTA: X, Contrôle et essai régulation (sondes, servomoteurs, etc): X
CTA 3;CTA;WCFC 0010;HYDRONIC;NULL;NULL;WORLD CLASS FITNESS CLUB;Bâtiment Voltaire;188 Avenue de la Paix, 62642 Paris;NULL;NULL;13-04-2023;07-06-2023;55;CTA;Préventive;SEMESTRIEL - Maintenance 1;02h00;Cédric DITTMANN;Bruno DORIVAL;NULL;NULL;Mesure d?intensité pour les comparer aux valeurs du constructeur: O, Contrôle de l?état des filtres + perte de charges: X, Remplacement des filtres: X, Examen de l?état des humidificateurs: O, Mesure du débit minimal d?air neuf Examen de l?état des humidificateurs: O, Examen de l?état des batteries (chaude et froide): X, Vérification visuelle d?absence de fuite d?eau: X, Contrôle et nettoyage du bac de récupération des condensats: O, Nettoyage, aspiration, désinfection de l?ensemble des surfaces de l?enveloppe intérieure de la centrale: O, Vérification transmission du ventilateur (courroies, poulies, alignement, tension): X, Contrôle des connexions électriques interne à la CTA: X, Contrôle et essai régulation (sondes, servomoteurs, etc): X
CTA2 EDR;CTA;EDR 0026;NULL;NULL;NULL;HDCER;Bâtiment Logisphère;1 Chemin de la Liberté, 72527 Bordeaux;NULL;Office N-2 CTA salon;17-11-2022;17-11-2022;0;CTA;Préventive;NULL;06h00;Yves DELOFFRE;Sylvie CASTILLON;Grande visite de maintenance;NULL;NULL
CTA2 EDR;CTA;EDR 0026;NULL;NULL;NULL;HDCER;Bâtiment Logisphère;1 Chemin de la Liberté, 72527 Bordeaux;NULL;Office N-2 CTA salon;05-04-2022;05-04-2022;0;CTA;Préventive;NULL;07h00;Yves DELOFFRE;Sylvie CASTILLON;Grande visite de maintenance;NULL;NULL
CTA 14.02 SALLE DE COURS ASM / LABO PHOTOLT14 NIV 1.00;CTA;SLII 026;NULL;NULL;NULL;SLII ESA;Bâtiment Émeraude;53 Impasse des Lilas, 10791 Nice;NIV100;NULL;01-01-2025;12-01-2025;11;CTA;Préventive;SEMESTRIEL 2 SLII - Maintenance 1;00h45;Léopoldine DOUDOU;Patrick CHARLES;NULL;NULL;Mesure d'intensité pour les comparer aux valeurs du constructeur: O, Contrôle de l'état des filtres + pertes de charge: X, Remplacement des filtres: X, Examen de l'état des batteries (chaude et froide): X, Vérification visuelle absence de fuite: X, Contrôle et nettoyage du bac de récupération des condensats: X, Nettoyage, aspiration, désinfection de l'ensemble des surfaces intérieures de la centrale: O, Vérification transmission du ventilateur (courroies, poulies, alignement, tension): X, Contrôle des connexions électriques: X, Contrôle et essai régulation (sondes, servomoteurs, etc): O
CTA 14.02 SALLE DE COURS ASM / LABO PHOTOLT14 NIV 1.00;CTA;SLII 026;NULL;NULL;NULL;SLII ESA;Bâtiment Émeraude;53 Impasse des Lilas, 10791 Nice;NIV100;NULL;09-08-2024;28-08-2024;19;CTA;Préventive;SEMESTRIEL 1 SLII - Maintenance 3;01h00;Léopoldine DOUDOU;Patrick CHARLES;NULL;NULL;Contrôle de l'état des filtres + perte de charges: X, Vérification transmission du ventilateur (courroies, poulies, alignement, tension): X
CTA 14.02 SALLE DE COURS ASM / LABO PHOTOLT14 NIV 1.00;CTA;SLII 026;NULL;NULL;NULL;SLII ESA;Bâtiment Émeraude;53 Impasse des Lilas, 10791 Nice;NIV100;NULL;09-02-2024;19-02-2024;10;CTA;Préventive;SEMESTRIEL 1 SLII - Maintenance 2;00h30;Léopoldine DOUDOU;Patrick CHARLES;nettoyage du filtre avec l aspirateur ;NULL;Contrôle de l'état des filtres + perte de charges: X, Vérification transmission du ventilateur (courroies, poulies, alignement, tension): X
CTA 14.02 SALLE DE COURS ASM / LABO PHOTOLT14 NIV 1.00;CTA;SLII 026;NULL;NULL;NULL;SLII ESA;Bâtiment Émeraude;53 Impasse des Lilas, 10791 Nice;NIV100;NULL;09-11-2023;09-11-2023;0;CTA;Préventive;SEMESTRIEL 2 SLII - Maintenance 2;00h30;Léopoldine DOUDOU;Patrick CHARLES;NULL;NULL;Mesure d'intensité pour les comparer aux valeurs du constructeur: X, Contrôle de l'état des filtres + pertes de charge: X, Remplacement des filtres: X, Examen de l'état des batteries (chaude et froide): X, Vérification visuelle absence de fuite: X, Contrôle et nettoyage du bac de récupération des condensats: X, Nettoyage, aspiration, désinfection de l'ensemble des surfaces intérieures de la centrale: O, Vérification transmission du ventilateur (courroies, poulies, alignement, tension): X, Contrôle des connexions électriques: X, Contrôle et essai régulation (sondes, servomoteurs, etc): O
CTA 14.02 SALLE DE COURS ASM / LABO PHOTOLT14 NIV 1.00;CTA;SLII 026;NULL;NULL;NULL;SLII ESA;Bâtiment Émeraude;53 Impasse des Lilas, 10791 Nice;NIV100;NULL;09-08-2023;19-09-2023;41;CTA;Préventive;SEMESTRIEL 1 SLII - Maintenance 1;00h30;Léopoldine DOUDOU;Dorothée DAILLY;l=2,8:2,9:3,1....ref=2,2;NULL;Contrôle de l'état des filtres + perte de charges: X, Vérification transmission du ventilateur (courroies, poulies, alignement, tension): X
CTA 14.02 SALLE DE COURS ASM / LABO PHOTOLT14 NIV 1.00;CTA;SLII 026;NULL;NULL;NULL;SLII ESA;Bâtiment Émeraude;53 Impasse des Lilas, 10791 Nice;NIV100;NULL;09-05-2023;23-05-2023;14;CTA;Préventive;SEMESTRIEL 2 SLII - Maintenance 1;01h00;Léopoldine DOUDOU;Bruno DORIVAL;courroie 1xspz987,filtre1x 592x296,P1=3A,P2=2,9A,P3=3A ,ref=4,4A;NULL;Contrôle des connexions électriques: X, Nettoyage, aspiration, désinfection de l'ensemble des surfaces intérieures de la centrale: X, Vérification transmission du ventilateur (courroies, poulies, alignement, tension): X, Examen de l'état des batteries (chaude et froide): X, Contrôle de l'état des filtres + pertes de charge: X, Mesure d'intensité pour les comparer aux valeurs du constructeur: X, Vérification visuelle absence de fuite: X, Contrôle et essai régulation (sondes, servomoteurs, etc): O, Remplacement des filtres: X, Contrôle et nettoyage du bac de récupération des condensats: X
CTA 14.02 SALLE DE COURS ASM / LABO PHOTOLT14 NIV 1.00;CTA;SLII 026;NULL;NULL;NULL;SLII ESA;Bâtiment Émeraude;53 Impasse des Lilas, 10791 Nice;NIV100;NULL;17-03-2023;13-04-2023;27;CTA;Préventive;TRIMESTRIEL - Maintenance 1;00h30;Thérèse DOUARD;Dorothée DAILLY;"Contrôle général: Ok 
Contrôle courroie et filtre: Ok 
Resserage ensemble des connexions: Ok 
Contrôle des organes de régulation: Ok 
Contrôle asservissement GTC: Ok 
Nettoyage: Ok ";NULL;NULL
CTA 1.02 PISCINE LT4 NIV 1.00;CTA;SLII 010;NULL;NULL;NULL;SLII ESA;Bâtiment Émeraude;53 Impasse des Lilas, 10791 Nice;NULL;NULL;03-01-2025;24-11-2024;-39;CTA;Préventive;SEMESTRIEL 2 SLII - Maintenance 4;02h00;Sylvie DESPREZ;Patrick CHARLES;NULL;NULL;Mesure d'intensité pour les comparer aux valeurs du constructeur: X, Contrôle de l'état des filtres + pertes de charge: X, Remplacement des filtres: X, Examen de l'état des batteries (chaude et froide): X, Vérification visuelle absence de fuite: X, Contrôle et nettoyage du bac de récupération des condensats: X, Nettoyage, aspiration, désinfection de l'ensemble des surfaces intérieures de la centrale: X, Vérification transmission du ventilateur (courroies, poulies, alignement, tension): X, Contrôle des connexions électriques: X, Contrôle et essai régulation (sondes, servomoteurs, etc): X
CTA 1.02 PISCINE LT4 NIV 1.00;CTA;SLII 010;NULL;NULL;NULL;SLII ESA;Bâtiment Émeraude;53 Impasse des Lilas, 10791 Nice;NULL;NULL;27-11-2024;27-11-2024;0;CTA;Préventive;remplacement filtre à charbon air rejetée ;04h00;Thérèse DOUARD;Patrick CHARLES;remplacement des filtre à charbon et nettoyage de la gaine d?air rejeté ;NULL;NULL
CTA 1.02 PISCINE LT4 NIV 1.00;CTA;SLII 010;NULL;NULL;NULL;SLII ESA;Bâtiment Émeraude;53 Impasse des Lilas, 10791 Nice;NULL;NULL;03-10-2024;24-11-2024;52;CTA;Préventive;SEMESTRIEL 1 SLII - Maintenance 3;02h00;Sylvie DESPREZ;Patrick CHARLES;NULL;NULL;Contrôle de l'état des filtres + perte de charges: X, Vérification transmission du ventilateur (courroies, poulies, alignement, tension): X
CTA 1.02 PISCINE LT4 NIV 1.00;CTA;SLII 010;NULL;NULL;NULL;SLII ESA;Bâtiment Émeraude;53 Impasse des Lilas, 10791 Nice;NULL;NULL;03-07-2024;24-11-2024;144;CTA;Préventive;SEMESTRIEL 2 SLII - Maintenance 3;02h00;Sylvie DESPREZ;Patrick CHARLES;NULL;NULL;Mesure d'intensité pour les comparer aux valeurs du constructeur: X, Contrôle de l'état des filtres + pertes de charge: X, Remplacement des filtres: X, Examen de l'état des batteries (chaude et froide): X, Vérification visuelle absence de fuite: X, Contrôle et nettoyage du bac de récupération des condensats: X, Nettoyage, aspiration, désinfection de l'ensemble des surfaces intérieures de la centrale: X, Vérification transmission du ventilateur (courroies, poulies, alignement, tension): X, Contrôle des connexions électriques: X, Contrôle et essai régulation (sondes, servomoteurs, etc): X
CTA 1.02 PISCINE LT4 NIV 1.00;CTA;SLII 010;NULL;NULL;NULL;SLII ESA;Bâtiment Émeraude;53 Impasse des Lilas, 10791 Nice;NULL;NULL;03-04-2024;05-02-2024;-57;CTA;Préventive;SEMESTRIEL 1 SLII - Maintenance 2;02h00;Cédric DITTMANN;Patrick CHARLES;"CTA Ok
mesure intensité moteur soufflage 
I1:47A
I2:46A
I3:47A
mesure intensité moteur extracteur 
I1:37A
I2:36A
I3:36A";NULL;Contrôle de l'état des filtres + perte de charges: X, Vérification transmission du ventilateur (courroies, poulies, alignement, tension): X
CTA 1.02 PISCINE LT4 NIV 1.00;CTA;SLII 010;NULL;NULL;NULL;SLII ESA;Bâtiment Émeraude;53 Impasse des Lilas, 10791 Nice;NULL;NULL;03-01-2024;01-02-2024;29;CTA;Préventive;SEMESTRIEL 2 SLII - Maintenance 2;02h00;Cédric DITTMANN;Patrick CHARLES;"cta ok 
mesure intensité moteur soufflage
I1:42A
I2:42A
I3:43A
mesure intensité moteur extraction
I1:37A
I2:36A
I3:36A";NULL;Mesure d'intensité pour les comparer aux valeurs du constructeur: X, Contrôle de l'état des filtres + pertes de charge: X, Remplacement des filtres: X, Examen de l'état des batteries (chaude et froide): X, Vérification visuelle absence de fuite: X, Contrôle et nettoyage du bac de récupération des condensats: X, Nettoyage, aspiration, désinfection de l'ensemble des surfaces intérieures de la centrale: X, Vérification transmission du ventilateur (courroies, poulies, alignement, tension): X, Contrôle des connexions électriques: X, Contrôle et essai régulation (sondes, servomoteurs, etc): X
CTA 1.02 PISCINE LT4 NIV 1.00;CTA;SLII 010;NULL;NULL;NULL;SLII ESA;Bâtiment Émeraude;53 Impasse des Lilas, 10791 Nice;NULL;NULL;03-10-2023;02-10-2023;0;CTA;Préventive;SEMESTRIEL 1 SLII - Maintenance 1;01h00;Gaston DUBIGNY;Bruno DORIVAL;NULL;NULL;Contrôle de l'état des filtres + perte de charges: X, Vérification transmission du ventilateur (courroies, poulies, alignement, tension): X
CTA 1.02 PISCINE LT4 NIV 1.00;CTA;SLII 010;NULL;NULL;NULL;SLII ESA;Bâtiment Émeraude;53 Impasse des Lilas, 10791 Nice;NULL;NULL;03-07-2023;05-09-2023;64;CTA;Préventive;SEMESTRIEL 2 SLII - Maintenance 1;04h00;Sylvie DESPREZ;Dorothée DAILLY;démontage le 18 juillet et remontage le 28 juillet pour remise en état mecanique (devis C 400 0623) ;NULL;Mesure d'intensité pour les comparer aux valeurs du constructeur: X, Contrôle de l'état des filtres + pertes de charge: O, Remplacement des filtres: X, Examen de l'état des batteries (chaude et froide): X, Vérification visuelle absence de fuite: X, Contrôle et nettoyage du bac de récupération des condensats: O, Nettoyage, aspiration, désinfection de l'ensemble des surfaces intérieures de la centrale: O, Vérification transmission du ventilateur (courroies, poulies, alignement, tension): O, Contrôle des connexions électriques: X, Contrôle et essai régulation (sondes, servomoteurs, etc): X
CTA 1.02 PISCINE LT4 NIV 1.00;CTA;SLII 010;NULL;NULL;NULL;SLII ESA;Bâtiment Émeraude;53 Impasse des Lilas, 10791 Nice;NULL;NULL;11-05-2023;08-05-2023;-2;CTA;Curative;panne moteur reprise ;08h00;Sylvie DESPREZ;Bruno DORIVAL;"nombre de technicien 3
total 24h
remplacement du moteur le vendredi 28 avril 2023";NULL;NULL
CTA 22.02 OMNISPORTS COTE PISCINE LT22 NIV 13.15;CTA;SLII 035;NULL;NULL;NULL;SLII ESA;Bâtiment Émeraude;53 Impasse des Lilas, 10791 Nice;NULL;NULL;01-01-2025;03-02-2025;33;CTA;Préventive;SEMESTRIEL 2 SLII - Maintenance 1;01h00;Cédric DITTMANN;Patrick CHARLES;"relevé intensité : I1: 3.8A
                              I2: 3.4A
                              I3 : 3.6A
Contrôle général ok";NULL;Mesure d'intensité pour les comparer aux valeurs du constructeur: X, Contrôle de l'état des filtres + pertes de charge: X, Remplacement des filtres: X, Examen de l'état des batteries (chaude et froide): X, Vérification visuelle absence de fuite: X, Contrôle et nettoyage du bac de récupération des condensats: X, Nettoyage, aspiration, désinfection de l'ensemble des surfaces intérieures de la centrale: X, Vérification transmission du ventilateur (courroies, poulies, alignement, tension): X, Contrôle des connexions électriques: X, Contrôle et essai régulation (sondes, servomoteurs, etc): X
CTA 22.02 OMNISPORTS COTE PISCINE LT22 NIV 13.15;CTA;SLII 035;NULL;NULL;NULL;SLII ESA;Bâtiment Émeraude;53 Impasse des Lilas, 10791 Nice;NULL;NULL;24-11-2024;26-11-2024;2;CTA;Préventive;TRIMESTRIEL - Maintenance 7;00h30;Léopoldine DOUDOU;Patrick CHARLES;NULL;NULL;Contrôle de l?état des filtres + perte de charges: X, Vérification transmission du ventilateur (courroies, poulies, alignement, tension): X, Remplacement des pré- filtres: O
CTA 22.02 OMNISPORTS COTE PISCINE LT22 NIV 13.15;CTA;SLII 035;NULL;NULL;NULL;SLII ESA;Bâtiment Émeraude;53 Impasse des Lilas, 10791 Nice;NULL;NULL;29-09-2024;07-11-2024;39;CTA;Préventive;SEMESTRIEL 1 SLII - Maintenance 3;02h00;Cédric DITTMANN;Patrick CHARLES;NULL;NULL;Contrôle de l'état des filtres + perte de charges: X, Vérification transmission du ventilateur (courroies, poulies, alignement, tension): X
CTA 22.02 OMNISPORTS COTE PISCINE LT22 NIV 13.15;CTA;SLII 035;NULL;NULL;NULL;SLII ESA;Bâtiment Émeraude;53 Impasse des Lilas, 10791 Nice;NULL;NULL;24-08-2024;07-11-2024;75;CTA;Préventive;TRIMESTRIEL - Maintenance 6;02h00;Cédric DITTMANN;Patrick CHARLES;NULL;NULL;Contrôle de l?état des filtres + perte de charges: X, Vérification transmission du ventilateur (courroies, poulies, alignement, tension): X, Remplacement des pré- filtres: X
CTA 22.02 OMNISPORTS COTE PISCINE LT22 NIV 13.15;CTA;SLII 035;NULL;NULL;NULL;SLII ESA;Bâtiment Émeraude;53 Impasse des Lilas, 10791 Nice;NULL;NULL;04-07-2024;07-11-2024;126;CTA;Préventive;SEMESTRIEL 2 SLII - Maintenance 2;02h00;Cédric DITTMANN;Patrick CHARLES;"mesure intensité I1: 11.6A
                               I2: 11.4A
                               I3:  11 A";NULL;Mesure d'intensité pour les comparer aux valeurs du constructeur: X, Contrôle de l'état des filtres + pertes de charge: X, Remplacement des filtres: X, Examen de l'état des batteries (chaude et froide): X, Vérification visuelle absence de fuite: X, Contrôle et nettoyage du bac de récupération des condensats: X, Nettoyage, aspiration, désinfection de l'ensemble des surfaces intérieures de la centrale: X, Vérification transmission du ventilateur (courroies, poulies, alignement, tension): X, Contrôle des connexions électriques: X, Contrôle et essai régulation (sondes, servomoteurs, etc): X
CTA 22.02 OMNISPORTS COTE PISCINE LT22 NIV 13.15;CTA;SLII 035;NULL;NULL;NULL;SLII ESA;Bâtiment Émeraude;53 Impasse des Lilas, 10791 Nice;NULL;NULL;24-05-2024;27-05-2024;3;CTA;Préventive;TRIMESTRIEL - Maintenance 5;00h30;Léopoldine DOUDOU;Patrick CHARLES;NULL;NULL;Contrôle de l?état des filtres + perte de charges: X, Vérification transmission du ventilateur (courroies, poulies, alignement, tension): X, Remplacement des pré- filtres: O
CTA 22.02 OMNISPORTS COTE PISCINE LT22 NIV 13.15;CTA;SLII 035;NULL;NULL;NULL;SLII ESA;Bâtiment Émeraude;53 Impasse des Lilas, 10791 Nice;NULL;NULL;29-03-2024;29-03-2024;0;CTA;Préventive;SEMESTRIEL 1 SLII - Maintenance 2;00h30;Léopoldine DOUDOU;Patrick CHARLES;NULL;NULL;Contrôle de l'état des filtres + perte de charges: X, Vérification transmission du ventilateur (courroies, poulies, alignement, tension): X
CTA 22.02 OMNISPORTS COTE PISCINE LT22 NIV 13.15;CTA;SLII 035;NULL;NULL;NULL;SLII ESA;Bâtiment Émeraude;53 Impasse des Lilas, 10791 Nice;NULL;NULL;24-02-2024;27-02-2024;3;CTA;Préventive;TRIMESTRIEL - Maintenance 4;00h30;Léopoldine DOUDOU;Patrick CHARLES;NULL;NULL;Contrôle de l?état des filtres + perte de charges: X, Vérification transmission du ventilateur (courroies, poulies, alignement, tension): X, Remplacement des pré- filtres: O
CTA 22.02 OMNISPORTS COTE PISCINE LT22 NIV 13.15;CTA;SLII 035;NULL;NULL;NULL;SLII ESA;Bâtiment Émeraude;53 Impasse des Lilas, 10791 Nice;NULL;NULL;04-01-2024;08-01-2024;4;CTA;Préventive;SEMESTRIEL 2 SLII - Maintenance 1;01h00;Gaston DUBIGNY;Patrick CHARLES;NULL;NULL;Mesure d'intensité pour les comparer aux valeurs du constructeur: O, Contrôle de l'état des filtres + pertes de charge: X, Remplacement des filtres: O, Examen de l'état des batteries (chaude et froide): X, Vérification visuelle absence de fuite: X, Contrôle et nettoyage du bac de récupération des condensats: O, Nettoyage, aspiration, désinfection de l'ensemble des surfaces intérieures de la centrale: X, Vérification transmission du ventilateur (courroies, poulies, alignement, tension): X, Contrôle des connexions électriques: X, Contrôle et essai régulation (sondes, servomoteurs, etc): O
CTA 22.02 OMNISPORTS COTE PISCINE LT22 NIV 13.15;CTA;SLII 035;NULL;NULL;NULL;SLII ESA;Bâtiment Émeraude;53 Impasse des Lilas, 10791 Nice;NULL;NULL;24-11-2023;05-12-2023;11;CTA;Préventive;TRIMESTRIEL - Maintenance 3;02h00;Léopoldine DOUDOU;Patrick CHARLES;NULL;NULL;Contrôle de l?état des filtres + perte de charges: X, Vérification transmission du ventilateur (courroies, poulies, alignement, tension): X, Remplacement des pré- filtres: X
CTA 22.02 OMNISPORTS COTE PISCINE LT22 NIV 13.15;CTA;SLII 035;NULL;NULL;NULL;SLII ESA;Bâtiment Émeraude;53 Impasse des Lilas, 10791 Nice;NULL;NULL;29-09-2023;12-10-2023;13;CTA;Préventive;SEMESTRIEL 1 SLII - Maintenance 1;00h05;Gaston DUBIGNY;Bruno DORIVAL;NULL;NULL;Contrôle de l'état des filtres + perte de charges: O, Vérification transmission du ventilateur (courroies, poulies, alignement, tension): O
CTA 22.02 OMNISPORTS COTE PISCINE LT22 NIV 13.15;CTA;SLII 035;NULL;NULL;NULL;SLII ESA;Bâtiment Émeraude;53 Impasse des Lilas, 10791 Nice;NULL;NULL;24-08-2023;29-09-2023;36;CTA;Préventive;TRIMESTRIEL - Maintenance 2;00h30;Léopoldine DOUDOU;Bruno DORIVAL;NULL;NULL;Contrôle de l?état des filtres + perte de charges: X, Vérification transmission du ventilateur (courroies, poulies, alignement, tension): X, Remplacement des pré- filtres: O
CTA 22.02 OMNISPORTS COTE PISCINE LT22 NIV 13.15;CTA;SLII 035;NULL;NULL;NULL;SLII ESA;Bâtiment Émeraude;53 Impasse des Lilas, 10791 Nice;NULL;NULL;24-05-2023;02-06-2023;9;CTA;Préventive;TRIMESTRIEL - Maintenance 1;00h45;Thérèse DOUARD;Bruno DORIVAL;NULL;NULL;Contrôle de l?état des filtres + perte de charges: X, Vérification transmission du ventilateur (courroies, poulies, alignement, tension): X, Remplacement des pré- filtres: O
CTA 1;CTA;WCFC 0008;HYDRONIC;NULL;NULL;WORLD CLASS FITNESS CLUB;Bâtiment Voltaire;188 Avenue de la Paix, 62642 Paris;NULL;NULL;12-04-2024;16-10-2024;187;CTA;Préventive;SEMESTRIEL - Maintenance 3;02h00;Cédric DITTMANN;Bruno DORIVAL;installation opérationnel suite a la maintenance semestrielle ;NULL;Mesure d?intensité pour les comparer aux valeurs du constructeur: O, Contrôle de l?état des filtres + perte de charges: X, Remplacement des filtres: X, Examen de l?état des humidificateurs: O, Mesure du débit minimal d?air neuf Examen de l?état des humidificateurs: O, Examen de l?état des batteries (chaude et froide): X, Vérification visuelle d?absence de fuite d?eau: X, Contrôle et nettoyage du bac de récupération des condensats: X, Nettoyage, aspiration, désinfection de l?ensemble des surfaces de l?enveloppe intérieure de la centrale: X, Vérification transmission du ventilateur (courroies, poulies, alignement, tension): X, Contrôle des connexions électriques interne à la CTA: X, Contrôle et essai régulation (sondes, servomoteurs, etc): X
CTA 1;CTA;WCFC 0008;HYDRONIC;NULL;NULL;WORLD CLASS FITNESS CLUB;Bâtiment Voltaire;188 Avenue de la Paix, 62642 Paris;NULL;NULL;12-10-2023;27-11-2023;46;CTA;Préventive;SEMESTRIEL - Maintenance 2;02h00;Cédric DITTMANN;Bruno DORIVAL;NULL;NULL;Mesure d?intensité pour les comparer aux valeurs du constructeur: O, Contrôle de l?état des filtres + perte de charges: O, Remplacement des filtres: X, Examen de l?état des humidificateurs: X, Mesure du débit minimal d?air neuf Examen de l?état des humidificateurs: O, Examen de l?état des batteries (chaude et froide): X, Vérification visuelle d?absence de fuite d?eau: X, Contrôle et nettoyage du bac de récupération des condensats: X, Nettoyage, aspiration, désinfection de l?ensemble des surfaces de l?enveloppe intérieure de la centrale: X, Vérification transmission du ventilateur (courroies, poulies, alignement, tension): X, Contrôle des connexions électriques interne à la CTA: O, Contrôle et essai régulation (sondes, servomoteurs, etc): X
CTA 1;CTA;WCFC 0008;HYDRONIC;NULL;NULL;WORLD CLASS FITNESS CLUB;Bâtiment Voltaire;188 Avenue de la Paix, 62642 Paris;NULL;NULL;12-04-2023;07-06-2023;56;CTA;Préventive;SEMESTRIEL - Maintenance 1;03h00;Cédric DITTMANN;Bruno DORIVAL;NULL;NULL;Mesure d?intensité pour les comparer aux valeurs du constructeur: O, Contrôle de l?état des filtres + perte de charges: X, Remplacement des filtres: X, Examen de l?état des humidificateurs: O, Mesure du débit minimal d?air neuf Examen de l?état des humidificateurs: O, Examen de l?état des batteries (chaude et froide): X, Vérification visuelle d?absence de fuite d?eau: X, Contrôle et nettoyage du bac de récupération des condensats: O, Nettoyage, aspiration, désinfection de l?ensemble des surfaces de l?enveloppe intérieure de la centrale: O, Vérification transmission du ventilateur (courroies, poulies, alignement, tension): X, Contrôle des connexions électriques interne à la CTA: X, Contrôle et essai régulation (sondes, servomoteurs, etc): X
CTA 4;CTA;WCFC 0004;HYDRONIC;NULL;NULL;WORLD CLASS FITNESS CLUB;Bâtiment Voltaire;188 Avenue de la Paix, 62642 Paris;NULL;NULL;12-04-2024;16-10-2024;187;CTA;Préventive;SEMESTRIEL - Maintenance 3;02h00;Cédric DITTMANN;Bruno DORIVAL;Installation opérationnelle suite a la maintenance semestrielle ;NULL;Mesure d?intensité pour les comparer aux valeurs du constructeur: O, Contrôle de l?état des filtres + perte de charges: X, Remplacement des filtres: X, Examen de l?état des humidificateurs: O, Mesure du débit minimal d?air neuf Examen de l?état des humidificateurs: O, Examen de l?état des batteries (chaude et froide): X, Vérification visuelle d?absence de fuite d?eau: X, Contrôle et nettoyage du bac de récupération des condensats: X, Nettoyage, aspiration, désinfection de l?ensemble des surfaces de l?enveloppe intérieure de la centrale: X, Vérification transmission du ventilateur (courroies, poulies, alignement, tension): X, Contrôle des connexions électriques interne à la CTA: X, Contrôle et essai régulation (sondes, servomoteurs, etc): X
CTA 4;CTA;WCFC 0004;HYDRONIC;NULL;NULL;WORLD CLASS FITNESS CLUB;Bâtiment Voltaire;188 Avenue de la Paix, 62642 Paris;NULL;NULL;12-10-2023;18-12-2023;67;CTA;Préventive;SEMESTRIEL - Maintenance 2;02h00;Cédric DITTMANN;Dorothée DAILLY;NULL;NULL;Mesure d?intensité pour les comparer aux valeurs du constructeur: O, Contrôle de l?état des filtres + perte de charges: X, Remplacement des filtres: X, Examen de l?état des humidificateurs: O, Mesure du débit minimal d?air neuf Examen de l?état des humidificateurs: O, Examen de l?état des batteries (chaude et froide): X, Vérification visuelle d?absence de fuite d?eau: X, Contrôle et nettoyage du bac de récupération des condensats: O, Nettoyage, aspiration, désinfection de l?ensemble des surfaces de l?enveloppe intérieure de la centrale: X, Vérification transmission du ventilateur (courroies, poulies, alignement, tension): X, Contrôle des connexions électriques interne à la CTA: X, Contrôle et essai régulation (sondes, servomoteurs, etc): X
CTA 4;CTA;WCFC 0004;HYDRONIC;NULL;NULL;WORLD CLASS FITNESS CLUB;Bâtiment Voltaire;188 Avenue de la Paix, 62642 Paris;NULL;NULL;12-04-2023;09-06-2023;58;CTA;Préventive;SEMESTRIEL - Maintenance 1;02h00;Cédric DITTMANN;Bruno DORIVAL;Nécessite échafaudage,  CTA difficile d accès. ;NULL;Mesure d?intensité pour les comparer aux valeurs du constructeur: O, Contrôle de l?état des filtres + perte de charges: X, Remplacement des filtres: X, Examen de l?état des humidificateurs: O, Mesure du débit minimal d?air neuf Examen de l?état des humidificateurs: O, Examen de l?état des batteries (chaude et froide): X, Vérification visuelle d?absence de fuite d?eau: X, Contrôle et nettoyage du bac de récupération des condensats: O, Nettoyage, aspiration, désinfection de l?ensemble des surfaces de l?enveloppe intérieure de la centrale: O, Vérification transmission du ventilateur (courroies, poulies, alignement, tension): X, Contrôle des connexions électriques interne à la CTA: X, Contrôle et essai régulation (sondes, servomoteurs, etc): O
CTA SPA;CTA;DIVERS 061;NULL;NULL;NULL;HDCER;Bâtiment Nova;1 Chemin de la Liberté, 72527 Bordeaux;NULL;NULL;12-09-2024;10-02-2025;151;CTA;Préventive;SEMESTRIEL - Maintenance 2;03h00;Loïse DELAHAYE;Dorothée DAILLY;entretien annuel ;NULL;Mesure d?intensité pour les comparer aux valeurs du constructeur: O, Contrôle de l?état des filtres + perte de charges: O, Remplacement des filtres: O, Examen de l?état des humidificateurs: O, Mesure du débit minimal d?air neuf Examen de l?état des humidificateurs: O, Examen de l?état des batteries (chaude et froide): O, Vérification visuelle d?absence de fuite d?eau: O, Contrôle et nettoyage du bac de récupération des condensats: O, Nettoyage, aspiration, désinfection de l?ensemble des surfaces de l?enveloppe intérieure de la centrale: O, Vérification transmission du ventilateur (courroies, poulies, alignement, tension): O, Contrôle des connexions électriques interne à la CTA: O, Contrôle et essai régulation (sondes, servomoteurs, etc): O
CTA SPA;CTA;DIVERS 061;NULL;NULL;NULL;HDCER;Bâtiment Nova;1 Chemin de la Liberté, 72527 Bordeaux;NULL;NULL;12-03-2024;15-05-2024;64;CTA;Préventive;SEMESTRIEL - Maintenance 1;01h00;Loïse DELAHAYE;Dorothée DAILLY;remplacement du filtre ;NULL;Mesure d?intensité pour les comparer aux valeurs du constructeur: O, Contrôle de l?état des filtres + perte de charges: O, Remplacement des filtres: O, Examen de l?état des humidificateurs: O, Mesure du débit minimal d?air neuf Examen de l?état des humidificateurs: O, Examen de l?état des batteries (chaude et froide): O, Vérification visuelle d?absence de fuite d?eau: O, Contrôle et nettoyage du bac de récupération des condensats: O, Nettoyage, aspiration, désinfection de l?ensemble des surfaces de l?enveloppe intérieure de la centrale: O, Vérification transmission du ventilateur (courroies, poulies, alignement, tension): O, Contrôle des connexions électriques interne à la CTA: O, Contrôle et essai régulation (sondes, servomoteurs, etc): O
CTA BUANDERIE;CTA;2F 079;NULL;NULL;NULL;HDCER;Bâtiment Astoria;1 Chemin de la Liberté, 72527 Bordeaux;Terrasse du personnel;NULL;20-02-2025;20-02-2025;0;CTA;Préventive;entretien extérieur complet de la cta ;03h00;Loïse DELAHAYE;Dorothée DAILLY;nettoyage extérieur de la cta en complet ;NULL;NULL
CTA BUANDERIE;CTA;2F 079;NULL;NULL;NULL;HDCER;Bâtiment Astoria;1 Chemin de la Liberté, 72527 Bordeaux;Terrasse du personnel;NULL;23-07-2024;23-07-2024;0;CTA;Préventive;nettoyage de la machine ;06h00;Loïse DELAHAYE;Dorothée DAILLY;nettoyage de la machine ;NULL;NULL
CTA BUANDERIE;CTA;2F 079;NULL;NULL;NULL;HDCER;Bâtiment Astoria;1 Chemin de la Liberté, 72527 Bordeaux;Terrasse du personnel;NULL;04-01-2024;04-06-2024;152;CTA;Préventive;entretien annuel ;06h00;Loïse DELAHAYE;Dorothée DAILLY;grand nettoyage au jet et remplacement des  filtres en totalité ;NULL;NULL
CTA BUANDERIE;CTA;2F 079;NULL;NULL;NULL;HDCER;Bâtiment Astoria;1 Chemin de la Liberté, 72527 Bordeaux;Terrasse du personnel;NULL;21-02-2023;21-02-2023;0;CTA;Préventive;NULL;14h00;Yves DELOFFRE;Sylvie CASTILLON;Grande visite de maintenance;NULL;NULL
CTA BUANDERIE;CTA;2F 079;NULL;NULL;NULL;HDCER;Bâtiment Astoria;1 Chemin de la Liberté, 72527 Bordeaux;Terrasse du personnel;NULL;17-03-2022;17-03-2022;0;CTA;Préventive;NULL;12h00;Yves DELOFFRE;Sylvie CASTILLON;Grande visite de maintenance;NULL;NULL
CTA 23.00 OMNISPORTS LT23 NIV 13.15;CTA;SLII 036;NULL;NULL;NULL;SLII ESA;Bâtiment Émeraude;53 Impasse des Lilas, 10791 Nice;NULL;NULL;01-01-2025;03-02-2025;33;CTA;Préventive;SEMESTRIEL 2 SLII - Maintenance 1;01h00;Sylvie DESPREZ;Patrick CHARLES;johan;NULL;Mesure d'intensité pour les comparer aux valeurs du constructeur: X, Contrôle de l'état des filtres + pertes de charge: X, Remplacement des filtres: X, Examen de l'état des batteries (chaude et froide): X, Vérification visuelle absence de fuite: X, Contrôle et nettoyage du bac de récupération des condensats: X, Nettoyage, aspiration, désinfection de l'ensemble des surfaces intérieures de la centrale: X, Vérification transmission du ventilateur (courroies, poulies, alignement, tension): X, Contrôle des connexions électriques: X, Contrôle et essai régulation (sondes, servomoteurs, etc): X
CTA 23.00 OMNISPORTS LT23 NIV 13.15;CTA;SLII 036;NULL;NULL;NULL;SLII ESA;Bâtiment Émeraude;53 Impasse des Lilas, 10791 Nice;NULL;NULL;25-11-2024;26-11-2024;1;CTA;Préventive;TRIMESTRIEL - Maintenance 7;00h30;Léopoldine DOUDOU;Patrick CHARLES;NULL;NULL;Contrôle de l?état des filtres + perte de charges: X, Vérification transmission du ventilateur (courroies, poulies, alignement, tension): X, Remplacement des pré- filtres: O
CTA 23.00 OMNISPORTS LT23 NIV 13.15;CTA;SLII 036;NULL;NULL;NULL;SLII ESA;Bâtiment Émeraude;53 Impasse des Lilas, 10791 Nice;NULL;NULL;29-09-2024;14-11-2024;46;CTA;Préventive;SEMESTRIEL 1 SLII - Maintenance 3;00h30;Léopoldine DOUDOU;Patrick CHARLES;NULL;NULL;Contrôle de l'état des filtres + perte de charges: X, Vérification transmission du ventilateur (courroies, poulies, alignement, tension): X
CTA 23.00 OMNISPORTS LT23 NIV 13.15;CTA;SLII 036;NULL;NULL;NULL;SLII ESA;Bâtiment Émeraude;53 Impasse des Lilas, 10791 Nice;NULL;NULL;25-08-2024;14-11-2024;81;CTA;Préventive;TRIMESTRIEL - Maintenance 6;00h30;Léopoldine DOUDOU;Patrick CHARLES;NULL;NULL;Contrôle de l?état des filtres + perte de charges: X, Vérification transmission du ventilateur (courroies, poulies, alignement, tension): X, Remplacement des pré- filtres: O
CTA 23.00 OMNISPORTS LT23 NIV 13.15;CTA;SLII 036;NULL;NULL;NULL;SLII ESA;Bâtiment Émeraude;53 Impasse des Lilas, 10791 Nice;NULL;NULL;04-07-2024;14-11-2024;133;CTA;Préventive;SEMESTRIEL 2 SLII - Maintenance 2;00h45;Léopoldine DOUDOU;Patrick CHARLES;NULL;NULL;Mesure d'intensité pour les comparer aux valeurs du constructeur: O, Contrôle de l'état des filtres + pertes de charge: X, Remplacement des filtres: O, Examen de l'état des batteries (chaude et froide): X, Vérification visuelle absence de fuite: X, Contrôle et nettoyage du bac de récupération des condensats: X, Nettoyage, aspiration, désinfection de l'ensemble des surfaces intérieures de la centrale: O, Vérification transmission du ventilateur (courroies, poulies, alignement, tension): X, Contrôle des connexions électriques: X, Contrôle et essai régulation (sondes, servomoteurs, etc): O
CTA 23.00 OMNISPORTS LT23 NIV 13.15;CTA;SLII 036;NULL;NULL;NULL;SLII ESA;Bâtiment Émeraude;53 Impasse des Lilas, 10791 Nice;NULL;NULL;25-05-2024;27-05-2024;2;CTA;Préventive;TRIMESTRIEL - Maintenance 5;00h30;Léopoldine DOUDOU;Patrick CHARLES;NULL;NULL;Contrôle de l?état des filtres + perte de charges: X, Vérification transmission du ventilateur (courroies, poulies, alignement, tension): X, Remplacement des pré- filtres: O
CTA 23.00 OMNISPORTS LT23 NIV 13.15;CTA;SLII 036;NULL;NULL;NULL;SLII ESA;Bâtiment Émeraude;53 Impasse des Lilas, 10791 Nice;NULL;NULL;29-03-2024;29-03-2024;0;CTA;Préventive;SEMESTRIEL 1 SLII - Maintenance 2;00h30;Léopoldine DOUDOU;Patrick CHARLES;NULL;NULL;Contrôle de l'état des filtres + perte de charges: X, Vérification transmission du ventilateur (courroies, poulies, alignement, tension): X
CTA 23.00 OMNISPORTS LT23 NIV 13.15;CTA;SLII 036;NULL;NULL;NULL;SLII ESA;Bâtiment Émeraude;53 Impasse des Lilas, 10791 Nice;NULL;NULL;25-02-2024;09-01-2024;-46;CTA;Préventive;TRIMESTRIEL - Maintenance 4;01h00;Gaston DUBIGNY;Patrick CHARLES;NULL;NULL;Contrôle de l?état des filtres + perte de charges: X, Vérification transmission du ventilateur (courroies, poulies, alignement, tension): X, Remplacement des pré- filtres: O
CTA 23.00 OMNISPORTS LT23 NIV 13.15;CTA;SLII 036;NULL;NULL;NULL;SLII ESA;Bâtiment Émeraude;53 Impasse des Lilas, 10791 Nice;NULL;NULL;04-01-2024;08-01-2024;4;CTA;Préventive;SEMESTRIEL 2 SLII - Maintenance 1;01h00;Gaston DUBIGNY;Patrick CHARLES;NULL;NULL;Mesure d'intensité pour les comparer aux valeurs du constructeur: O, Contrôle de l'état des filtres + pertes de charge: X, Remplacement des filtres: X, Examen de l'état des batteries (chaude et froide): X, Vérification visuelle absence de fuite: X, Contrôle et nettoyage du bac de récupération des condensats: X, Nettoyage, aspiration, désinfection de l'ensemble des surfaces intérieures de la centrale: X, Vérification transmission du ventilateur (courroies, poulies, alignement, tension): X, Contrôle des connexions électriques: X, Contrôle et essai régulation (sondes, servomoteurs, etc): X
