Nom;Type;ID equipement;Référence constructeur;Date d'installation;Notes;Secteur;Bâtiment;Adresse;Niveau;Salle;Date limite;Date de réalisation;Jours d'avance/de retard;Type de l'équipement;Type d'intervention;Objet de l'intervention;Durée;Mainteneur;Contrôleur;Commentaire mainteneur;Motif de rejet;Points de contrôles
CTA 23.00 OMNISPORTS LT23 NIV 13.15;CTA;SLII 036;NULL;NULL;NULL;SLII ESA;Bâtiment Émeraude;53 Impasse des Lilas, 10791 Nice;NULL;NULL;25-11-2023;06-12-2023;11;CTA;Préventive;TRIMESTRIEL - Maintenance 3;02h00;Cédric DITTMANN;Patrick CHARLES;NULL;NULL;Contrôle de l?état des filtres + perte de charges: X, Vérification transmission du ventilateur (courroies, poulies, alignement, tension): X, Remplacement des pré- filtres: X
CTA 23.00 OMNISPORTS LT23 NIV 13.15;CTA;SLII 036;NULL;NULL;NULL;SLII ESA;Bâtiment Émeraude;53 Impasse des Lilas, 10791 Nice;NULL;NULL;29-09-2023;12-10-2023;13;CTA;Préventive;SEMESTRIEL 1 SLII - Maintenance 1;00h05;Gaston DUBIGNY;Bruno DORIVAL;NULL;NULL;Contrôle de l'état des filtres + perte de charges: O, Vérification transmission du ventilateur (courroies, poulies, alignement, tension): O
CTA 23.00 OMNISPORTS LT23 NIV 13.15;CTA;SLII 036;NULL;NULL;NULL;SLII ESA;Bâtiment Émeraude;53 Impasse des Lilas, 10791 Nice;NULL;NULL;25-08-2023;29-09-2023;35;CTA;Préventive;TRIMESTRIEL - Maintenance 2;00h30;Léopoldine DOUDOU;Bruno DORIVAL;NULL;NULL;Contrôle de l?état des filtres + perte de charges: X, Vérification transmission du ventilateur (courroies, poulies, alignement, tension): X, Remplacement des pré- filtres: O
CTA 23.00 OMNISPORTS LT23 NIV 13.15;CTA;SLII 036;NULL;NULL;NULL;SLII ESA;Bâtiment Émeraude;53 Impasse des Lilas, 10791 Nice;NULL;NULL;25-05-2023;02-06-2023;8;CTA;Préventive;TRIMESTRIEL - Maintenance 1;00h50;Thérèse DOUARD;Bruno DORIVAL;NULL;NULL;Contrôle de l?état des filtres + perte de charges: X, Vérification transmission du ventilateur (courroies, poulies, alignement, tension): X, Remplacement des pré- filtres: O
CTA 22.00 BUREAU E/F LT22 NIV 13.15;CTA;SLII 033;NULL;NULL;NULL;SLII ESA;Bâtiment Émeraude;53 Impasse des Lilas, 10791 Nice;NULL;NULL;03-01-2025;15-01-2024;-353;CTA;Préventive;SEMESTRIEL 2 SLII - Maintenance 3;01h00;Sylvie DESPREZ;Patrick CHARLES;NULL;NULL;Mesure d'intensité pour les comparer aux valeurs du constructeur: X, Contrôle de l'état des filtres + pertes de charge: X, Remplacement des filtres: O, Examen de l'état des batteries (chaude et froide): X, Vérification visuelle absence de fuite: X, Contrôle et nettoyage du bac de récupération des condensats: O, Nettoyage, aspiration, désinfection de l'ensemble des surfaces intérieures de la centrale: X, Vérification transmission du ventilateur (courroies, poulies, alignement, tension): X, Contrôle des connexions électriques: X, Contrôle et essai régulation (sondes, servomoteurs, etc): X
CTA 22.00 BUREAU E/F LT22 NIV 13.15;CTA;SLII 033;NULL;NULL;NULL;SLII ESA;Bâtiment Émeraude;53 Impasse des Lilas, 10791 Nice;NULL;NULL;01-01-2025;15-01-2024;-351;CTA;Préventive;TRIMESTRIEL - Maintenance 8;01h00;Sylvie DESPREZ;Patrick CHARLES;NULL;NULL;Contrôle de l?état des filtres + perte de charges: X, Vérification transmission du ventilateur (courroies, poulies, alignement, tension): X, Remplacement des pré- filtres: O
CTA 22.00 BUREAU E/F LT22 NIV 13.15;CTA;SLII 033;NULL;NULL;NULL;SLII ESA;Bâtiment Émeraude;53 Impasse des Lilas, 10791 Nice;NULL;NULL;01-01-2025;03-02-2025;33;CTA;Préventive;SEMESTRIEL 2 SLII - Maintenance 1;02h00;Sylvie DESPREZ;Patrick CHARLES;johan;NULL;Mesure d'intensité pour les comparer aux valeurs du constructeur: X, Contrôle de l'état des filtres + pertes de charge: X, Remplacement des filtres: X, Examen de l'état des batteries (chaude et froide): X, Vérification visuelle absence de fuite: X, Contrôle et nettoyage du bac de récupération des condensats: X, Nettoyage, aspiration, désinfection de l'ensemble des surfaces intérieures de la centrale: X, Vérification transmission du ventilateur (courroies, poulies, alignement, tension): X, Contrôle des connexions électriques: O, Contrôle et essai régulation (sondes, servomoteurs, etc): X
CTA 22.00 BUREAU E/F LT22 NIV 13.15;CTA;SLII 033;NULL;NULL;NULL;SLII ESA;Bâtiment Émeraude;53 Impasse des Lilas, 10791 Nice;NULL;NULL;03-10-2024;15-01-2024;-261;CTA;Préventive;SEMESTRIEL 1 SLII - Maintenance 3;01h00;Sylvie DESPREZ;Patrick CHARLES;NULL;NULL;Contrôle de l'état des filtres + perte de charges: X, Vérification transmission du ventilateur (courroies, poulies, alignement, tension): X
CTA 22.00 BUREAU E/F LT22 NIV 13.15;CTA;SLII 033;NULL;NULL;NULL;SLII ESA;Bâtiment Émeraude;53 Impasse des Lilas, 10791 Nice;NULL;NULL;01-10-2024;09-01-2024;-265;CTA;Préventive;TRIMESTRIEL - Maintenance 7;01h00;Thérèse DOUARD;Patrick CHARLES;NULL;NULL;Contrôle de l?état des filtres + perte de charges: X, Vérification transmission du ventilateur (courroies, poulies, alignement, tension): X, Remplacement des pré- filtres: O
CTA 22.00 BUREAU E/F LT22 NIV 13.15;CTA;SLII 033;NULL;NULL;NULL;SLII ESA;Bâtiment Émeraude;53 Impasse des Lilas, 10791 Nice;NULL;NULL;03-07-2024;09-01-2024;-175;CTA;Préventive;SEMESTRIEL 2 SLII - Maintenance 2;01h00;Gaston DUBIGNY;Patrick CHARLES;NULL;NULL;Mesure d'intensité pour les comparer aux valeurs du constructeur: O, Contrôle de l'état des filtres + pertes de charge: X, Remplacement des filtres: O, Examen de l'état des batteries (chaude et froide): X, Vérification visuelle absence de fuite: X, Contrôle et nettoyage du bac de récupération des condensats: X, Nettoyage, aspiration, désinfection de l'ensemble des surfaces intérieures de la centrale: X, Vérification transmission du ventilateur (courroies, poulies, alignement, tension): O, Contrôle des connexions électriques: X, Contrôle et essai régulation (sondes, servomoteurs, etc): X
CTA 22.00 BUREAU E/F LT22 NIV 13.15;CTA;SLII 033;NULL;NULL;NULL;SLII ESA;Bâtiment Émeraude;53 Impasse des Lilas, 10791 Nice;NULL;NULL;01-07-2024;08-01-2024;-174;CTA;Préventive;TRIMESTRIEL - Maintenance 6;01h00;Gaston DUBIGNY;Patrick CHARLES;NULL;NULL;Contrôle de l?état des filtres + perte de charges: X, Vérification transmission du ventilateur (courroies, poulies, alignement, tension): X, Remplacement des pré- filtres: O
CTA 22.00 BUREAU E/F LT22 NIV 13.15;CTA;SLII 033;NULL;NULL;NULL;SLII ESA;Bâtiment Émeraude;53 Impasse des Lilas, 10791 Nice;NULL;NULL;03-04-2024;08-01-2024;-85;CTA;Préventive;SEMESTRIEL 1 SLII - Maintenance 2;01h00;Gaston DUBIGNY;Patrick CHARLES;NULL;NULL;Contrôle de l'état des filtres + perte de charges: X, Vérification transmission du ventilateur (courroies, poulies, alignement, tension): X
CTA 22.00 BUREAU E/F LT22 NIV 13.15;CTA;SLII 033;NULL;NULL;NULL;SLII ESA;Bâtiment Émeraude;53 Impasse des Lilas, 10791 Nice;NULL;NULL;31-03-2024;08-01-2024;-82;CTA;Préventive;TRIMESTRIEL - Maintenance 5;01h00;Gaston DUBIGNY;Patrick CHARLES;NULL;NULL;Contrôle de l?état des filtres + perte de charges: X, Vérification transmission du ventilateur (courroies, poulies, alignement, tension): X, Remplacement des pré- filtres: O
CTA 22.00 BUREAU E/F LT22 NIV 13.15;CTA;SLII 033;NULL;NULL;NULL;SLII ESA;Bâtiment Émeraude;53 Impasse des Lilas, 10791 Nice;NULL;NULL;03-01-2024;05-01-2024;2;CTA;Préventive;SEMESTRIEL 2 SLII - Maintenance 1;00h30;Léopoldine DOUDOU;Patrick CHARLES;NULL;NULL;Mesure d'intensité pour les comparer aux valeurs du constructeur: O, Contrôle de l'état des filtres + pertes de charge: X, Remplacement des filtres: O, Examen de l'état des batteries (chaude et froide): O, Vérification visuelle absence de fuite: X, Contrôle et nettoyage du bac de récupération des condensats: X, Nettoyage, aspiration, désinfection de l'ensemble des surfaces intérieures de la centrale: O, Vérification transmission du ventilateur (courroies, poulies, alignement, tension): X, Contrôle des connexions électriques: X, Contrôle et essai régulation (sondes, servomoteurs, etc): O
CTA 22.00 BUREAU E/F LT22 NIV 13.15;CTA;SLII 033;NULL;NULL;NULL;SLII ESA;Bâtiment Émeraude;53 Impasse des Lilas, 10791 Nice;NULL;NULL;31-12-2023;05-01-2024;5;CTA;Préventive;TRIMESTRIEL - Maintenance 4;00h30;Léopoldine DOUDOU;Patrick CHARLES;NULL;NULL;Contrôle de l?état des filtres + perte de charges: X, Vérification transmission du ventilateur (courroies, poulies, alignement, tension): X, Remplacement des pré- filtres: O
CTA 22.00 BUREAU E/F LT22 NIV 13.15;CTA;SLII 033;NULL;NULL;NULL;SLII ESA;Bâtiment Émeraude;53 Impasse des Lilas, 10791 Nice;NULL;NULL;03-10-2023;12-10-2023;9;CTA;Préventive;SEMESTRIEL 1 SLII - Maintenance 1;00h05;Gaston DUBIGNY;Bruno DORIVAL;NULL;NULL;Contrôle de l'état des filtres + perte de charges: O, Vérification transmission du ventilateur (courroies, poulies, alignement, tension): O
CTA 22.00 BUREAU E/F LT22 NIV 13.15;CTA;SLII 033;NULL;NULL;NULL;SLII ESA;Bâtiment Émeraude;53 Impasse des Lilas, 10791 Nice;NULL;NULL;01-10-2023;03-10-2023;2;CTA;Préventive;TRIMESTRIEL - Maintenance 3;00h30;Léopoldine DOUDOU;Bruno DORIVAL;NULL;NULL;Contrôle de l?état des filtres + perte de charges: X, Vérification transmission du ventilateur (courroies, poulies, alignement, tension): X, Remplacement des pré- filtres: O
CTA 22.00 BUREAU E/F LT22 NIV 13.15;CTA;SLII 033;NULL;NULL;NULL;SLII ESA;Bâtiment Émeraude;53 Impasse des Lilas, 10791 Nice;NULL;NULL;01-07-2023;29-09-2023;90;CTA;Préventive;TRIMESTRIEL - Maintenance 2;00h30;Léopoldine DOUDOU;Bruno DORIVAL;NULL;NULL;Contrôle de l?état des filtres + perte de charges: X, Vérification transmission du ventilateur (courroies, poulies, alignement, tension): X, Remplacement des pré- filtres: O
CTA 22.00 BUREAU E/F LT22 NIV 13.15;CTA;SLII 033;NULL;NULL;NULL;SLII ESA;Bâtiment Émeraude;53 Impasse des Lilas, 10791 Nice;NULL;NULL;31-03-2023;02-06-2023;63;CTA;Préventive;TRIMESTRIEL - Maintenance 1;01h00;Gaston DUBIGNY;Bruno DORIVAL;remplacement filtre ;NULL;Contrôle de l?état des filtres + perte de charges: X, Vérification transmission du ventilateur (courroies, poulies, alignement, tension): X, Remplacement des pré- filtres: X
CTA 02 LOCAUX ANNEXES LT18 NIV 24;CTA;ESA 005;NULL;NULL;NULL;SLII ESA;Bâtiment Les Acacias;177 Rue des Lilas, 35636 Dijon;NIV 24;LT18;01-01-2025;29-01-2025;28;CTA;Préventive;SEMESTRIEL 2 SLII - Maintenance 1;02h00;Sylvie DESPREZ;Patrick CHARLES;NULL;NULL;Mesure d'intensité pour les comparer aux valeurs du constructeur: O, Contrôle de l'état des filtres + pertes de charge: X, Remplacement des filtres: X, Examen de l'état des batteries (chaude et froide): X, Vérification visuelle absence de fuite: X, Contrôle et nettoyage du bac de récupération des condensats: X, Nettoyage, aspiration, désinfection de l'ensemble des surfaces intérieures de la centrale: X, Vérification transmission du ventilateur (courroies, poulies, alignement, tension): X, Contrôle des connexions électriques: X, Contrôle et essai régulation (sondes, servomoteurs, etc): X
CTA 02 LOCAUX ANNEXES LT18 NIV 24;CTA;ESA 005;NULL;NULL;NULL;SLII ESA;Bâtiment Les Acacias;177 Rue des Lilas, 35636 Dijon;NIV 24;LT18;04-07-2024;09-09-2024;67;CTA;Préventive;SEMESTRIEL 2 SLII - Maintenance 2;04h00;Gaston DUBIGNY;Patrick CHARLES;NULL;NULL;Mesure d'intensité pour les comparer aux valeurs du constructeur: X, Contrôle de l'état des filtres + pertes de charge: O, Remplacement des filtres: X, Examen de l'état des batteries (chaude et froide): X, Vérification visuelle absence de fuite: X, Contrôle et nettoyage du bac de récupération des condensats: X, Nettoyage, aspiration, désinfection de l'ensemble des surfaces intérieures de la centrale: X, Vérification transmission du ventilateur (courroies, poulies, alignement, tension): X, Contrôle des connexions électriques: X, Contrôle et essai régulation (sondes, servomoteurs, etc): X
CTA 02 LOCAUX ANNEXES LT18 NIV 24;CTA;ESA 005;NULL;NULL;NULL;SLII ESA;Bâtiment Les Acacias;177 Rue des Lilas, 35636 Dijon;NIV 24;LT18;04-04-2024;09-09-2024;158;CTA;Préventive;SEMESTRIEL 1 SLII - Maintenance 2;04h00;Gaston DUBIGNY;Patrick CHARLES;NULL;NULL;Contrôle de l'état des filtres + perte de charges: X, Vérification transmission du ventilateur (courroies, poulies, alignement, tension): X
CTA 02 LOCAUX ANNEXES LT18 NIV 24;CTA;ESA 005;NULL;NULL;NULL;SLII ESA;Bâtiment Les Acacias;177 Rue des Lilas, 35636 Dijon;NIV 24;LT18;04-01-2024;16-11-2023;-48;CTA;Préventive;SEMESTRIEL 2 SLII - Maintenance 1;01h00;Gaston DUBIGNY;Bruno DORIVAL;"remplacement des courroies
référence : A34/13  13x875 Li
quantité : 4";NULL;Mesure d'intensité pour les comparer aux valeurs du constructeur: O, Contrôle de l'état des filtres + pertes de charge: X, Remplacement des filtres: X, Examen de l'état des batteries (chaude et froide): X, Vérification visuelle absence de fuite: X, Contrôle et nettoyage du bac de récupération des condensats: O, Nettoyage, aspiration, désinfection de l'ensemble des surfaces intérieures de la centrale: O, Vérification transmission du ventilateur (courroies, poulies, alignement, tension): X, Contrôle des connexions électriques: X, Contrôle et essai régulation (sondes, servomoteurs, etc): O
CTA 02 LOCAUX ANNEXES LT18 NIV 24;CTA;ESA 005;NULL;NULL;NULL;SLII ESA;Bâtiment Les Acacias;177 Rue des Lilas, 35636 Dijon;NIV 24;LT18;04-10-2023;12-10-2023;8;CTA;Préventive;SEMESTRIEL 1 SLII - Maintenance 1;01h00;Gaston DUBIGNY;Bruno DORIVAL;NULL;NULL;Contrôle de l'état des filtres + perte de charges: X, Vérification transmission du ventilateur (courroies, poulies, alignement, tension): X
CTA 9.08 VESTIAIRES GYMNASE SCOLAIRE / INFIRMERIE LT9 NIV 1.00;CTA;SLII 023;NULL;NULL;NULL;SLII ESA;Bâtiment Émeraude;53 Impasse des Lilas, 10791 Nice;NIV100;NULL;01-01-2025;15-01-2025;14;CTA;Préventive;SEMESTRIEL 2 SLII - Maintenance 1;00h30;Léopoldine DOUDOU;Patrick CHARLES;RAS ;NULL;Mesure d'intensité pour les comparer aux valeurs du constructeur: X, Contrôle de l'état des filtres + pertes de charge: X, Remplacement des filtres: O, Examen de l'état des batteries (chaude et froide): X, Vérification visuelle absence de fuite: X, Contrôle et nettoyage du bac de récupération des condensats: X, Nettoyage, aspiration, désinfection de l'ensemble des surfaces intérieures de la centrale: O, Vérification transmission du ventilateur (courroies, poulies, alignement, tension): X, Contrôle des connexions électriques: X, Contrôle et essai régulation (sondes, servomoteurs, etc): O
CTA 9.08 VESTIAIRES GYMNASE SCOLAIRE / INFIRMERIE LT9 NIV 1.00;CTA;SLII 023;NULL;NULL;NULL;SLII ESA;Bâtiment Émeraude;53 Impasse des Lilas, 10791 Nice;NIV100;NULL;07-11-2024;07-11-2024;0;CTA;Préventive;SEMESTRIEL 2 SLII - Maintenance 1;01h00;Gaston DUBIGNY;Patrick CHARLES;remplacement filtres + courroie ;NULL;Mesure d'intensité pour les comparer aux valeurs du constructeur: X, Contrôle de l'état des filtres + pertes de charge: X, Remplacement des filtres: X, Examen de l'état des batteries (chaude et froide): X, Vérification visuelle absence de fuite: X, Contrôle et nettoyage du bac de récupération des condensats: X, Nettoyage, aspiration, désinfection de l'ensemble des surfaces intérieures de la centrale: X, Vérification transmission du ventilateur (courroies, poulies, alignement, tension): X, Contrôle des connexions électriques: X, Contrôle et essai régulation (sondes, servomoteurs, etc): X
CTA 9.08 VESTIAIRES GYMNASE SCOLAIRE / INFIRMERIE LT9 NIV 1.00;CTA;SLII 023;NULL;NULL;NULL;SLII ESA;Bâtiment Émeraude;53 Impasse des Lilas, 10791 Nice;NIV100;NULL;07-08-2024;07-11-2024;92;CTA;Préventive;SEMESTRIEL 1 SLII - Maintenance 1;01h00;Gaston DUBIGNY;Patrick CHARLES;remplacement filtre + courroie ;NULL;Contrôle de l'état des filtres + perte de charges: X, Vérification transmission du ventilateur (courroies, poulies, alignement, tension): X
CTA 9.08 VESTIAIRES GYMNASE SCOLAIRE / INFIRMERIE LT9 NIV 1.00;CTA;SLII 023;NULL;NULL;NULL;SLII ESA;Bâtiment Émeraude;53 Impasse des Lilas, 10791 Nice;NIV100;NULL;04-11-2023;05-11-2023;1;CTA;Préventive;SEMESTRIEL 2 SLII - Maintenance 2;00h45;Léopoldine DOUDOU;Patrick CHARLES;NULL;NULL;Mesure d'intensité pour les comparer aux valeurs du constructeur: X, Contrôle de l'état des filtres + pertes de charge: X, Remplacement des filtres: X, Examen de l'état des batteries (chaude et froide): X, Vérification visuelle absence de fuite: X, Contrôle et nettoyage du bac de récupération des condensats: X, Nettoyage, aspiration, désinfection de l'ensemble des surfaces intérieures de la centrale: O, Vérification transmission du ventilateur (courroies, poulies, alignement, tension): X, Contrôle des connexions électriques: X, Contrôle et essai régulation (sondes, servomoteurs, etc): O
CTA 9.08 VESTIAIRES GYMNASE SCOLAIRE / INFIRMERIE LT9 NIV 1.00;CTA;SLII 023;NULL;NULL;NULL;SLII ESA;Bâtiment Émeraude;53 Impasse des Lilas, 10791 Nice;NIV100;NULL;04-08-2023;25-09-2023;52;CTA;Préventive;SEMESTRIEL 1 SLII - Maintenance 1;01h00;Gaston DUBIGNY;Bruno DORIVAL;NULL;NULL;Contrôle de l'état des filtres + perte de charges: X, Vérification transmission du ventilateur (courroies, poulies, alignement, tension): X
CTA 9.08 VESTIAIRES GYMNASE SCOLAIRE / INFIRMERIE LT9 NIV 1.00;CTA;SLII 023;NULL;NULL;NULL;SLII ESA;Bâtiment Émeraude;53 Impasse des Lilas, 10791 Nice;NIV100;NULL;04-05-2023;25-05-2023;21;CTA;Préventive;SEMESTRIEL 2 SLII - Maintenance 1;00h45;Thérèse DOUARD;Dorothée DAILLY;NULL;NULL;Mesure d'intensité pour les comparer aux valeurs du constructeur: X, Contrôle de l'état des filtres + pertes de charge: O, Remplacement des filtres: X, Examen de l'état des batteries (chaude et froide): X, Vérification visuelle absence de fuite: X, Contrôle et nettoyage du bac de récupération des condensats: X, Nettoyage, aspiration, désinfection de l'ensemble des surfaces intérieures de la centrale: O, Vérification transmission du ventilateur (courroies, poulies, alignement, tension): X, Contrôle des connexions électriques: X, Contrôle et essai régulation (sondes, servomoteurs, etc): X
C-20 (6P);CTA;Europa 066;NULL;NULL;NULL;CIP MPG;Bâtiment Technoparc;152 Boulevard de la Paix, 47534 Marseille;20;NULL;11-11-2024;30-12-2024;49;CTA;Préventive;SEMESTRIEL - Maintenance 1;01h00;Sylvie DEMAISON;Benoît CROZET;effectué le 11/11/2024;NULL;Mesure d?intensité pour les comparer aux valeurs du constructeur: O, Contrôle de l?état des filtres + perte de charges: X, Remplacement des filtres: X, Examen de l?état des humidificateurs: O, Mesure du débit minimal d?air neuf Examen de l?état des humidificateurs: O, Examen de l?état des batteries (chaude et froide): X, Vérification visuelle d?absence de fuite d?eau: O, Contrôle et nettoyage du bac de récupération des condensats: O, Nettoyage, aspiration, désinfection de l?ensemble des surfaces de l?enveloppe intérieure de la centrale: X, Vérification transmission du ventilateur (courroies, poulies, alignement, tension): O, Contrôle des connexions électriques interne à la CTA: X, Contrôle et essai régulation (sondes, servomoteurs, etc): X
C-20 (6P);CTA;Europa 066;NULL;NULL;NULL;CIP MPG;Bâtiment Technoparc;152 Boulevard de la Paix, 47534 Marseille;20;NULL;10-10-2023;10-10-2023;0;CTA;Préventive;maintenance ;06h00;Renaud DAMOUR;Dorothée DAILLY;maintenance faite le 29 juin;NULL;NULL
C-20 (6P);CTA;Europa 066;NULL;NULL;NULL;CIP MPG;Bâtiment Technoparc;152 Boulevard de la Paix, 47534 Marseille;20;NULL;30-11-2022;30-11-2022;0;CTA;Préventive;NULL;08h00;Yves DELOFFRE;Sylvie CASTILLON;NULL;NULL;NULL
CTA 21.01 BUREAUX C/D LT21 NIV 10.50;CTA;SLII 032;NULL;NULL;NULL;SLII ESA;Bâtiment Émeraude;53 Impasse des Lilas, 10791 Nice;NULL;NULL;03-01-2025;17-01-2025;14;CTA;Préventive;SEMESTRIEL 2 SLII - Maintenance 3;00h30;Léopoldine DOUDOU;Patrick CHARLES;RAS ;NULL;Mesure d'intensité pour les comparer aux valeurs du constructeur: O, Contrôle de l'état des filtres + pertes de charge: X, Remplacement des filtres: O, Examen de l'état des batteries (chaude et froide): X, Vérification visuelle absence de fuite: X, Contrôle et nettoyage du bac de récupération des condensats: X, Nettoyage, aspiration, désinfection de l'ensemble des surfaces intérieures de la centrale: O, Vérification transmission du ventilateur (courroies, poulies, alignement, tension): X, Contrôle des connexions électriques: X, Contrôle et essai régulation (sondes, servomoteurs, etc): O
CTA 21.01 BUREAUX C/D LT21 NIV 10.50;CTA;SLII 032;NULL;NULL;NULL;SLII ESA;Bâtiment Émeraude;53 Impasse des Lilas, 10791 Nice;NULL;NULL;29-09-2024;13-11-2024;45;CTA;Préventive;SEMESTRIEL 1 SLII - Maintenance 3;00h30;Léopoldine DOUDOU;Patrick CHARLES;NULL;NULL;Contrôle de l'état des filtres + perte de charges: X, Vérification transmission du ventilateur (courroies, poulies, alignement, tension): X
CTA 21.01 BUREAUX C/D LT21 NIV 10.50;CTA;SLII 032;NULL;NULL;NULL;SLII ESA;Bâtiment Émeraude;53 Impasse des Lilas, 10791 Nice;NULL;NULL;03-07-2024;13-11-2024;133;CTA;Préventive;SEMESTRIEL 2 SLII - Maintenance 2;00h45;Léopoldine DOUDOU;Patrick CHARLES;NULL;NULL;Mesure d'intensité pour les comparer aux valeurs du constructeur: O, Contrôle de l'état des filtres + pertes de charge: X, Remplacement des filtres: X, Examen de l'état des batteries (chaude et froide): X, Vérification visuelle absence de fuite: X, Contrôle et nettoyage du bac de récupération des condensats: X, Nettoyage, aspiration, désinfection de l'ensemble des surfaces intérieures de la centrale: O, Vérification transmission du ventilateur (courroies, poulies, alignement, tension): X, Contrôle des connexions électriques: X, Contrôle et essai régulation (sondes, servomoteurs, etc): O
CTA 21.01 BUREAUX C/D LT21 NIV 10.50;CTA;SLII 032;NULL;NULL;NULL;SLII ESA;Bâtiment Émeraude;53 Impasse des Lilas, 10791 Nice;NULL;NULL;29-03-2024;16-04-2024;18;CTA;Préventive;SEMESTRIEL 1 SLII - Maintenance 2;02h00;Gaston DUBIGNY;Patrick CHARLES;NULL;NULL;Contrôle de l'état des filtres + perte de charges: X, Vérification transmission du ventilateur (courroies, poulies, alignement, tension): X
CTA 21.01 BUREAUX C/D LT21 NIV 10.50;CTA;SLII 032;NULL;NULL;NULL;SLII ESA;Bâtiment Émeraude;53 Impasse des Lilas, 10791 Nice;NULL;NULL;03-01-2024;05-01-2024;2;CTA;Préventive;SEMESTRIEL 2 SLII - Maintenance 1;00h30;Léopoldine DOUDOU;Patrick CHARLES;NULL;NULL;Mesure d'intensité pour les comparer aux valeurs du constructeur: O, Contrôle de l'état des filtres + pertes de charge: X, Remplacement des filtres: O, Examen de l'état des batteries (chaude et froide): X, Vérification visuelle absence de fuite: X, Contrôle et nettoyage du bac de récupération des condensats: X, Nettoyage, aspiration, désinfection de l'ensemble des surfaces intérieures de la centrale: O, Vérification transmission du ventilateur (courroies, poulies, alignement, tension): X, Contrôle des connexions électriques: X, Contrôle et essai régulation (sondes, servomoteurs, etc): O
CTA 21.01 BUREAUX C/D LT21 NIV 10.50;CTA;SLII 032;NULL;NULL;NULL;SLII ESA;Bâtiment Émeraude;53 Impasse des Lilas, 10791 Nice;NULL;NULL;30-09-2023;29-09-2023;0;CTA;Préventive;TRIMESTRIEL - Maintenance 3;00h30;Léopoldine DOUDOU;Bruno DORIVAL;NULL;NULL;Contrôle de l?état des filtres + perte de charges: X, Vérification transmission du ventilateur (courroies, poulies, alignement, tension): X, Remplacement des pré- filtres: O
CTA 21.01 BUREAUX C/D LT21 NIV 10.50;CTA;SLII 032;NULL;NULL;NULL;SLII ESA;Bâtiment Émeraude;53 Impasse des Lilas, 10791 Nice;NULL;NULL;29-09-2023;12-10-2023;13;CTA;Préventive;SEMESTRIEL 1 SLII - Maintenance 1;00h05;Gaston DUBIGNY;Bruno DORIVAL;NULL;NULL;Contrôle de l'état des filtres + perte de charges: O, Vérification transmission du ventilateur (courroies, poulies, alignement, tension): O
CTA 21.01 BUREAUX C/D LT21 NIV 10.50;CTA;SLII 032;NULL;NULL;NULL;SLII ESA;Bâtiment Émeraude;53 Impasse des Lilas, 10791 Nice;NULL;NULL;30-06-2023;27-06-2023;-2;CTA;Préventive;TRIMESTRIEL - Maintenance 2;00h30;Léopoldine DOUDOU;Dorothée DAILLY;NULL;NULL;Contrôle de l?état des filtres + perte de charges: X, Vérification transmission du ventilateur (courroies, poulies, alignement, tension): X, Remplacement des pré- filtres: O
CTA 21.01 BUREAUX C/D LT21 NIV 10.50;CTA;SLII 032;NULL;NULL;NULL;SLII ESA;Bâtiment Émeraude;53 Impasse des Lilas, 10791 Nice;NULL;NULL;30-03-2023;02-06-2023;64;CTA;Préventive;TRIMESTRIEL - Maintenance 1;00h15;Léopoldine DOUDOU;Bruno DORIVAL;NULL;NULL;Vérification transmission du ventilateur (courroies, poulies, alignement, tension): X
CTA 03 VESTIAIRE PMR LT1 NIV 1.00;CTA;SLII 527;NULL;NULL;NULL;SLII ESA;Bâtiment Émeraude;53 Impasse des Lilas, 10791 Nice;NULL;NULL;03-01-2025;24-11-2024;-39;CTA;Préventive;SEMESTRIEL 2 SLII - Maintenance 4;01h00;Sylvie DESPREZ;Patrick CHARLES;NULL;NULL;Mesure d'intensité pour les comparer aux valeurs du constructeur: X, Contrôle de l'état des filtres + pertes de charge: X, Remplacement des filtres: X, Examen de l'état des batteries (chaude et froide): X, Vérification visuelle absence de fuite: X, Contrôle et nettoyage du bac de récupération des condensats: X, Nettoyage, aspiration, désinfection de l'ensemble des surfaces intérieures de la centrale: X, Vérification transmission du ventilateur (courroies, poulies, alignement, tension): X, Contrôle des connexions électriques: X, Contrôle et essai régulation (sondes, servomoteurs, etc): X
CTA 03 VESTIAIRE PMR LT1 NIV 1.00;CTA;SLII 527;NULL;NULL;NULL;SLII ESA;Bâtiment Émeraude;53 Impasse des Lilas, 10791 Nice;NULL;NULL;27-10-2024;27-10-2024;0;CTA;Curative;CTA à l'arrêt ;00h20;Didier DJOUHRI;Patrick CHARLES;"Appel du PC sécurité le 26/10/24 à 19h42 pour signaler que la CTA  est à l'arrêt. 

Arrivée technicien C2S à 20h35

Problème identifié :

- CTA à l'arrêt suite à une micro-coupure. 

Intervention C2S :

- Réarmement de la CTA 
- Contrôle du bon fonctionnement 

Départ technicien C2S : 21h 35";NULL;NULL
CTA 03 VESTIAIRE PMR LT1 NIV 1.00;CTA;SLII 527;NULL;NULL;NULL;SLII ESA;Bâtiment Émeraude;53 Impasse des Lilas, 10791 Nice;NULL;NULL;03-10-2024;24-11-2024;52;CTA;Préventive;SEMESTRIEL 1 SLII - Maintenance 3;01h00;Sylvie DESPREZ;Patrick CHARLES;NULL;NULL;Contrôle de l'état des filtres + perte de charges: X, Vérification transmission du ventilateur (courroies, poulies, alignement, tension): X
CTA 03 VESTIAIRE PMR LT1 NIV 1.00;CTA;SLII 527;NULL;NULL;NULL;SLII ESA;Bâtiment Émeraude;53 Impasse des Lilas, 10791 Nice;NULL;NULL;03-07-2024;01-10-2024;90;CTA;Préventive;SEMESTRIEL 2 SLII - Maintenance 3;01h00;Thérèse DOUARD;Patrick CHARLES;"RAS
I: 0.8/0.8/0.7";NULL;Mesure d'intensité pour les comparer aux valeurs du constructeur: X, Contrôle de l'état des filtres + pertes de charge: X, Remplacement des filtres: X, Examen de l'état des batteries (chaude et froide): X, Vérification visuelle absence de fuite: X, Contrôle et nettoyage du bac de récupération des condensats: X, Nettoyage, aspiration, désinfection de l'ensemble des surfaces intérieures de la centrale: X, Vérification transmission du ventilateur (courroies, poulies, alignement, tension): X, Contrôle des connexions électriques: X, Contrôle et essai régulation (sondes, servomoteurs, etc): X
CTA 03 VESTIAIRE PMR LT1 NIV 1.00;CTA;SLII 527;NULL;NULL;NULL;SLII ESA;Bâtiment Émeraude;53 Impasse des Lilas, 10791 Nice;NULL;NULL;03-04-2024;01-10-2024;181;CTA;Préventive;SEMESTRIEL 1 SLII - Maintenance 2;00h30;Thérèse DOUARD;Patrick CHARLES;RAS ;NULL;Contrôle de l'état des filtres + perte de charges: X, Vérification transmission du ventilateur (courroies, poulies, alignement, tension): X
CTA 03 VESTIAIRE PMR LT1 NIV 1.00;CTA;SLII 527;NULL;NULL;NULL;SLII ESA;Bâtiment Émeraude;53 Impasse des Lilas, 10791 Nice;NULL;NULL;03-01-2024;01-02-2024;29;CTA;Préventive;SEMESTRIEL 2 SLII - Maintenance 2;02h00;Cédric DITTMANN;Patrick CHARLES;"cta ok
mesure intensité moteur:
I1:0.97A
I2:0.95A
I3:0.96A";NULL;Mesure d'intensité pour les comparer aux valeurs du constructeur: X, Contrôle de l'état des filtres + pertes de charge: X, Remplacement des filtres: X, Examen de l'état des batteries (chaude et froide): X, Vérification visuelle absence de fuite: X, Contrôle et nettoyage du bac de récupération des condensats: X, Nettoyage, aspiration, désinfection de l'ensemble des surfaces intérieures de la centrale: X, Vérification transmission du ventilateur (courroies, poulies, alignement, tension): X, Contrôle des connexions électriques: X, Contrôle et essai régulation (sondes, servomoteurs, etc): X
CTA 03 VESTIAIRE PMR LT1 NIV 1.00;CTA;SLII 527;NULL;NULL;NULL;SLII ESA;Bâtiment Émeraude;53 Impasse des Lilas, 10791 Nice;NULL;NULL;03-10-2023;02-10-2023;0;CTA;Préventive;SEMESTRIEL 1 SLII - Maintenance 1;01h00;Gaston DUBIGNY;Bruno DORIVAL;NULL;NULL;Contrôle de l'état des filtres + perte de charges: X, Vérification transmission du ventilateur (courroies, poulies, alignement, tension): X
CTA 03 VESTIAIRE PMR LT1 NIV 1.00;CTA;SLII 527;NULL;NULL;NULL;SLII ESA;Bâtiment Émeraude;53 Impasse des Lilas, 10791 Nice;NULL;NULL;03-07-2023;05-09-2023;64;CTA;Préventive;SEMESTRIEL 2 SLII - Maintenance 1;02h00;Sylvie DESPREZ;Dorothée DAILLY;démontage le 18 juillet et remontage le 28 juillet pour remise en état mecanique (devis C 400 0623) remplacement filtres et contrôle fonctionnement ;NULL;Contrôle des connexions électriques: X
CTA OFFICE EST LOGES DES LEGENDES CHARPENTE NIV 23.75;CTA;SLII 539;NULL;NULL;NULL;SLII ESA;Bâtiment Émeraude;53 Impasse des Lilas, 10791 Nice;NULL;NULL;01-01-2025;18-02-2025;48;CTA;Préventive;SEMESTRIEL 2 SLII - Maintenance 1;01h00;Sylvie DESPREZ;Patrick CHARLES;NULL;NULL;Mesure d'intensité pour les comparer aux valeurs du constructeur: X, Contrôle de l'état des filtres + pertes de charge: X, Remplacement des filtres: X, Examen de l'état des batteries (chaude et froide): X, Vérification visuelle absence de fuite: X, Contrôle et nettoyage du bac de récupération des condensats: X, Nettoyage, aspiration, désinfection de l'ensemble des surfaces intérieures de la centrale: O, Vérification transmission du ventilateur (courroies, poulies, alignement, tension): X, Contrôle des connexions électriques: X, Contrôle et essai régulation (sondes, servomoteurs, etc): X
CTA OFFICE EST LOGES DES LEGENDES CHARPENTE NIV 23.75;CTA;SLII 539;NULL;NULL;NULL;SLII ESA;Bâtiment Émeraude;53 Impasse des Lilas, 10791 Nice;NULL;NULL;10-12-2024;23-12-2024;13;CTA;Préventive;SEMESTRIEL 2 SLII - Maintenance 2;00h30;Léopoldine DOUDOU;Patrick CHARLES;RAS;NULL;Contrôle et essai régulation (sondes, servomoteurs, etc): O
CTA OFFICE EST LOGES DES LEGENDES CHARPENTE NIV 23.75;CTA;SLII 539;NULL;NULL;NULL;SLII ESA;Bâtiment Émeraude;53 Impasse des Lilas, 10791 Nice;NULL;NULL;10-06-2024;01-07-2024;21;CTA;Préventive;SEMESTRIEL 2 SLII - Maintenance 1;01h00;Cédric DITTMANN;Patrick CHARLES;NULL;NULL;Mesure d'intensité pour les comparer aux valeurs du constructeur: X, Contrôle de l'état des filtres + pertes de charge: X, Remplacement des filtres: X, Examen de l'état des batteries (chaude et froide): X, Vérification visuelle absence de fuite: X, Contrôle et nettoyage du bac de récupération des condensats: X, Nettoyage, aspiration, désinfection de l'ensemble des surfaces intérieures de la centrale: X, Vérification transmission du ventilateur (courroies, poulies, alignement, tension): X, Contrôle des connexions électriques: X, Contrôle et essai régulation (sondes, servomoteurs, etc): X
CTA OFFICE EST LOGES DES LEGENDES CHARPENTE NIV 23.75;CTA;SLII 539;NULL;NULL;NULL;SLII ESA;Bâtiment Émeraude;53 Impasse des Lilas, 10791 Nice;NULL;NULL;18-12-2023;21-12-2023;2;CTA;Préventive;Calendrier 1 - Maintenance 1;01h00;Gaston DUBIGNY;Patrick CHARLES;NULL;NULL;NULL
CTA OFFICE EST LOGES DES LEGENDES CHARPENTE NIV 23.75;CTA;SLII 539;NULL;NULL;NULL;SLII ESA;Bâtiment Émeraude;53 Impasse des Lilas, 10791 Nice;NULL;NULL;19-06-2023;21-06-2023;1;CTA;Préventive;Calendrier 2 - Maintenance 1;00h30;Léopoldine DOUDOU;Bruno DORIVAL;"filtres 1x592x287 et 1x592x287 tissu
pas de courroie ";NULL;NULL
CTA 15.00 VESTIAIRES PUBLIC LT15 NIV 1.00;CTA;SLII 028;NULL;NULL;NULL;SLII ESA;Bâtiment Émeraude;53 Impasse des Lilas, 10791 Nice;NULL;NULL;01-01-2025;13-01-2025;12;CTA;Préventive;SEMESTRIEL 2 SLII - Maintenance 1;00h45;Léopoldine DOUDOU;Patrick CHARLES;RAS ;NULL;Mesure d'intensité pour les comparer aux valeurs du constructeur: X, Contrôle de l'état des filtres + pertes de charge: X, Remplacement des filtres: O, Examen de l'état des batteries (chaude et froide): X, Vérification visuelle absence de fuite: X, Contrôle et nettoyage du bac de récupération des condensats: X, Nettoyage, aspiration, désinfection de l'ensemble des surfaces intérieures de la centrale: O, Vérification transmission du ventilateur (courroies, poulies, alignement, tension): X, Contrôle des connexions électriques: X, Contrôle et essai régulation (sondes, servomoteurs, etc): O
CTA 15.00 VESTIAIRES PUBLIC LT15 NIV 1.00;CTA;SLII 028;NULL;NULL;NULL;SLII ESA;Bâtiment Émeraude;53 Impasse des Lilas, 10791 Nice;NULL;NULL;10-08-2024;23-09-2024;44;CTA;Préventive;SEMESTRIEL 1 SLII - Maintenance 3;00h30;Léopoldine DOUDOU;Bruno DORIVAL;connexion ok ;NULL;Contrôle de l'état des filtres + perte de charges: X, Vérification transmission du ventilateur (courroies, poulies, alignement, tension): X
CTA 15.00 VESTIAIRES PUBLIC LT15 NIV 1.00;CTA;SLII 028;NULL;NULL;NULL;SLII ESA;Bâtiment Émeraude;53 Impasse des Lilas, 10791 Nice;NULL;NULL;10-02-2024;13-02-2024;3;CTA;Préventive;SEMESTRIEL 1 SLII - Maintenance 2;00h30;Léopoldine DOUDOU;Patrick CHARLES;filtres , courroie, intensité ok;NULL;Contrôle de l'état des filtres + perte de charges: X, Vérification transmission du ventilateur (courroies, poulies, alignement, tension): X
CTA 15.00 VESTIAIRES PUBLIC LT15 NIV 1.00;CTA;SLII 028;NULL;NULL;NULL;SLII ESA;Bâtiment Émeraude;53 Impasse des Lilas, 10791 Nice;NULL;NULL;10-11-2023;10-11-2023;0;CTA;Préventive;SEMESTRIEL 2 SLII - Maintenance 2;01h00;Thérèse DOUARD;Patrick CHARLES;I:2.2/2.2/2.1;NULL;Mesure d'intensité pour les comparer aux valeurs du constructeur: X, Contrôle de l'état des filtres + pertes de charge: X, Remplacement des filtres: X, Examen de l'état des batteries (chaude et froide): X, Vérification visuelle absence de fuite: X, Contrôle et nettoyage du bac de récupération des condensats: X, Nettoyage, aspiration, désinfection de l'ensemble des surfaces intérieures de la centrale: O, Vérification transmission du ventilateur (courroies, poulies, alignement, tension): X, Contrôle des connexions électriques: X, Contrôle et essai régulation (sondes, servomoteurs, etc): X
CTA 15.00 VESTIAIRES PUBLIC LT15 NIV 1.00;CTA;SLII 028;NULL;NULL;NULL;SLII ESA;Bâtiment Émeraude;53 Impasse des Lilas, 10791 Nice;NULL;NULL;10-08-2023;19-09-2023;40;CTA;Préventive;SEMESTRIEL 1 SLII - Maintenance 1;00h30;Léopoldine DOUDOU;Dorothée DAILLY;l=2,2:2,3:2,1....ref=2,4;NULL;Contrôle de l'état des filtres + perte de charges: X, Vérification transmission du ventilateur (courroies, poulies, alignement, tension): X
CTA 15.00 VESTIAIRES PUBLIC LT15 NIV 1.00;CTA;SLII 028;NULL;NULL;NULL;SLII ESA;Bâtiment Émeraude;53 Impasse des Lilas, 10791 Nice;NULL;NULL;10-05-2023;24-05-2023;14;CTA;Préventive;SEMESTRIEL 2 SLII - Maintenance 1;00h45;Léopoldine DOUDOU;Dorothée DAILLY;P1=2.2A,P2=2,2A,P3=2,1A,ref=2,4A,filtre 1x592x592x45, courroie spz1000;NULL;Mesure d'intensité pour les comparer aux valeurs du constructeur: X, Contrôle de l'état des filtres + pertes de charge: X, Remplacement des filtres: X, Examen de l'état des batteries (chaude et froide): X, Vérification visuelle absence de fuite: X, Contrôle et nettoyage du bac de récupération des condensats: X, Nettoyage, aspiration, désinfection de l'ensemble des surfaces intérieures de la centrale: X, Vérification transmission du ventilateur (courroies, poulies, alignement, tension): X, Contrôle des connexions électriques: X, Contrôle et essai régulation (sondes, servomoteurs, etc): O
CTA 15.00 VESTIAIRES PUBLIC LT15 NIV 1.00;CTA;SLII 028;NULL;NULL;NULL;SLII ESA;Bâtiment Émeraude;53 Impasse des Lilas, 10791 Nice;NULL;NULL;21-03-2023;13-04-2023;23;CTA;Préventive;TRIMESTRIEL - Maintenance 1;00h30;Thérèse DOUARD;Dorothée DAILLY;"Contrôle général: Ok 
Contrôle courroie et filtre: Ok 
Resserage ensemble des connexions: Ok 
Contrôle des organes de régulation: Ok 
Contrôle asservissement GTC: Ok 
Nettoyage: Ok ";NULL;NULL
CTA 9.01 GYMNASE SCOLAIRE LT9 NIV 1.00;CTA;SLII 016;NULL;NULL;NULL;SLII ESA;Bâtiment Émeraude;53 Impasse des Lilas, 10791 Nice;NIV100;NULL;01-01-2025;15-01-2025;14;CTA;Préventive;SEMESTRIEL 2 SLII - Maintenance 1;00h30;Léopoldine DOUDOU;Patrick CHARLES;remplacement des filtres car crevés ;NULL;Mesure d'intensité pour les comparer aux valeurs du constructeur: X, Contrôle de l'état des filtres + pertes de charge: X, Remplacement des filtres: X, Examen de l'état des batteries (chaude et froide): X, Vérification visuelle absence de fuite: X, Contrôle et nettoyage du bac de récupération des condensats: X, Nettoyage, aspiration, désinfection de l'ensemble des surfaces intérieures de la centrale: O, Vérification transmission du ventilateur (courroies, poulies, alignement, tension): X, Contrôle des connexions électriques: X, Contrôle et essai régulation (sondes, servomoteurs, etc): O
CTA 9.01 GYMNASE SCOLAIRE LT9 NIV 1.00;CTA;SLII 016;NULL;NULL;NULL;SLII ESA;Bâtiment Émeraude;53 Impasse des Lilas, 10791 Nice;NIV100;NULL;07-11-2024;07-11-2024;0;CTA;Préventive;SEMESTRIEL 2 SLII - Maintenance 1;01h00;Gaston DUBIGNY;Patrick CHARLES;remplacement filtre + courroie ;NULL;Mesure d'intensité pour les comparer aux valeurs du constructeur: X, Contrôle de l'état des filtres + pertes de charge: X, Remplacement des filtres: X, Examen de l'état des batteries (chaude et froide): X, Vérification visuelle absence de fuite: X, Contrôle et nettoyage du bac de récupération des condensats: X, Nettoyage, aspiration, désinfection de l'ensemble des surfaces intérieures de la centrale: X, Vérification transmission du ventilateur (courroies, poulies, alignement, tension): X, Contrôle des connexions électriques: X, Contrôle et essai régulation (sondes, servomoteurs, etc): X
CTA 9.01 GYMNASE SCOLAIRE LT9 NIV 1.00;CTA;SLII 016;NULL;NULL;NULL;SLII ESA;Bâtiment Émeraude;53 Impasse des Lilas, 10791 Nice;NIV100;NULL;07-08-2024;07-11-2024;92;CTA;Préventive;SEMESTRIEL 1 SLII - Maintenance 1;01h00;Gaston DUBIGNY;Patrick CHARLES;remplacement filtres ;NULL;Contrôle de l'état des filtres + perte de charges: X, Vérification transmission du ventilateur (courroies, poulies, alignement, tension): X
CTA 9.01 GYMNASE SCOLAIRE LT9 NIV 1.00;CTA;SLII 016;NULL;NULL;NULL;SLII ESA;Bâtiment Émeraude;53 Impasse des Lilas, 10791 Nice;NIV100;NULL;03-11-2023;05-11-2023;2;CTA;Préventive;SEMESTRIEL 2 SLII - Maintenance 2;00h45;Léopoldine DOUDOU;Patrick CHARLES;NULL;NULL;Mesure d'intensité pour les comparer aux valeurs du constructeur: X, Contrôle de l'état des filtres + pertes de charge: X, Remplacement des filtres: X, Examen de l'état des batteries (chaude et froide): X, Vérification visuelle absence de fuite: X, Contrôle et nettoyage du bac de récupération des condensats: X, Nettoyage, aspiration, désinfection de l'ensemble des surfaces intérieures de la centrale: O, Vérification transmission du ventilateur (courroies, poulies, alignement, tension): X, Contrôle des connexions électriques: X, Contrôle et essai régulation (sondes, servomoteurs, etc): O
CTA 9.01 GYMNASE SCOLAIRE LT9 NIV 1.00;CTA;SLII 016;NULL;NULL;NULL;SLII ESA;Bâtiment Émeraude;53 Impasse des Lilas, 10791 Nice;NIV100;NULL;03-08-2023;20-09-2023;48;CTA;Préventive;SEMESTRIEL 1 SLII - Maintenance 1;00h30;Léopoldine DOUDOU;Bruno DORIVAL;ref=28,4....l=19,8:19,4:19,2;NULL;Contrôle de l'état des filtres + perte de charges: X, Vérification transmission du ventilateur (courroies, poulies, alignement, tension): X
CTA 9.01 GYMNASE SCOLAIRE LT9 NIV 1.00;CTA;SLII 016;NULL;NULL;NULL;SLII ESA;Bâtiment Émeraude;53 Impasse des Lilas, 10791 Nice;NIV100;NULL;03-05-2023;02-06-2023;30;CTA;Préventive;SEMESTRIEL 2 SLII - Maintenance 1;01h00;Gaston DUBIGNY;Bruno DORIVAL;"Intensité :   
19,8A
19,1A
17,7A";NULL;Mesure d'intensité pour les comparer aux valeurs du constructeur: X, Contrôle de l'état des filtres + pertes de charge: X, Remplacement des filtres: O, Examen de l'état des batteries (chaude et froide): X, Vérification visuelle absence de fuite: X, Contrôle et nettoyage du bac de récupération des condensats: X, Nettoyage, aspiration, désinfection de l'ensemble des surfaces intérieures de la centrale: X, Vérification transmission du ventilateur (courroies, poulies, alignement, tension): X, Contrôle des connexions électriques: X, Contrôle et essai régulation (sondes, servomoteurs, etc): X
CTA 15.02 SALON HONNEUR LT15 NIV 1.00;CTA;SLII 030;NULL;NULL;NULL;SLII ESA;Bâtiment Émeraude;53 Impasse des Lilas, 10791 Nice;NULL;NULL;01-01-2025;13-01-2025;12;CTA;Préventive;SEMESTRIEL 2 SLII - Maintenance 1;00h45;Léopoldine DOUDOU;Patrick CHARLES;RAS ;NULL;Mesure d'intensité pour les comparer aux valeurs du constructeur: X, Contrôle de l'état des filtres + pertes de charge: X, Remplacement des filtres: O, Examen de l'état des batteries (chaude et froide): X, Vérification visuelle absence de fuite: X, Contrôle et nettoyage du bac de récupération des condensats: X, Nettoyage, aspiration, désinfection de l'ensemble des surfaces intérieures de la centrale: O, Vérification transmission du ventilateur (courroies, poulies, alignement, tension): X, Contrôle des connexions électriques: X, Contrôle et essai régulation (sondes, servomoteurs, etc): O
CTA 15.02 SALON HONNEUR LT15 NIV 1.00;CTA;SLII 030;NULL;NULL;NULL;SLII ESA;Bâtiment Émeraude;53 Impasse des Lilas, 10791 Nice;NULL;NULL;10-08-2024;23-09-2024;44;CTA;Préventive;SEMESTRIEL 1 SLII - Maintenance 3;00h30;Léopoldine DOUDOU;Patrick CHARLES;connexion ok ;NULL;Contrôle de l'état des filtres + perte de charges: X, Vérification transmission du ventilateur (courroies, poulies, alignement, tension): X
CTA 15.02 SALON HONNEUR LT15 NIV 1.00;CTA;SLII 030;NULL;NULL;NULL;SLII ESA;Bâtiment Émeraude;53 Impasse des Lilas, 10791 Nice;NULL;NULL;10-02-2024;13-02-2024;3;CTA;Préventive;SEMESTRIEL 1 SLII - Maintenance 2;00h30;Léopoldine DOUDOU;Patrick CHARLES;filtres, courroie, intensité ok;NULL;Contrôle de l'état des filtres + perte de charges: X, Vérification transmission du ventilateur (courroies, poulies, alignement, tension): X
CTA 15.02 SALON HONNEUR LT15 NIV 1.00;CTA;SLII 030;NULL;NULL;NULL;SLII ESA;Bâtiment Émeraude;53 Impasse des Lilas, 10791 Nice;NULL;NULL;10-11-2023;10-11-2023;0;CTA;Préventive;SEMESTRIEL 2 SLII - Maintenance 2;01h00;Thérèse DOUARD;Patrick CHARLES;"I Pv: 2.5/2.7/2.5A
I Gv:9.4/9.6/9.3A";NULL;Mesure d'intensité pour les comparer aux valeurs du constructeur: X, Contrôle de l'état des filtres + pertes de charge: X, Remplacement des filtres: X, Examen de l'état des batteries (chaude et froide): X, Vérification visuelle absence de fuite: X, Contrôle et nettoyage du bac de récupération des condensats: X, Nettoyage, aspiration, désinfection de l'ensemble des surfaces intérieures de la centrale: X, Vérification transmission du ventilateur (courroies, poulies, alignement, tension): X, Contrôle des connexions électriques: X, Contrôle et essai régulation (sondes, servomoteurs, etc): X
CTA 15.02 SALON HONNEUR LT15 NIV 1.00;CTA;SLII 030;NULL;NULL;NULL;SLII ESA;Bâtiment Émeraude;53 Impasse des Lilas, 10791 Nice;NULL;NULL;10-08-2023;20-09-2023;41;CTA;Préventive;SEMESTRIEL 1 SLII - Maintenance 1;00h30;Léopoldine DOUDOU;Dorothée DAILLY;NULL;NULL;Contrôle de l'état des filtres + perte de charges: X, Vérification transmission du ventilateur (courroies, poulies, alignement, tension): X
CTA 15.02 SALON HONNEUR LT15 NIV 1.00;CTA;SLII 030;NULL;NULL;NULL;SLII ESA;Bâtiment Émeraude;53 Impasse des Lilas, 10791 Nice;NULL;NULL;10-05-2023;24-05-2023;14;CTA;Préventive;SEMESTRIEL 2 SLII - Maintenance 1;00h45;Léopoldine DOUDOU;Dorothée DAILLY;"filtres 2x592x287,2x592x592, courroie
1xspz1600 ,PV :P1=3A,P2=2,7A,P3=2,8A:GV :
P1=10,7A,P2=10,2A,P3=9,4A ref PV= 7A,GV=12A";NULL;Mesure d'intensité pour les comparer aux valeurs du constructeur: X, Contrôle de l'état des filtres + pertes de charge: X, Remplacement des filtres: X, Examen de l'état des batteries (chaude et froide): X, Vérification visuelle absence de fuite: X, Contrôle et nettoyage du bac de récupération des condensats: X, Nettoyage, aspiration, désinfection de l'ensemble des surfaces intérieures de la centrale: X, Vérification transmission du ventilateur (courroies, poulies, alignement, tension): X, Contrôle des connexions électriques: X, Contrôle et essai régulation (sondes, servomoteurs, etc): O
CTA 15.02 SALON HONNEUR LT15 NIV 1.00;CTA;SLII 030;NULL;NULL;NULL;SLII ESA;Bâtiment Émeraude;53 Impasse des Lilas, 10791 Nice;NULL;NULL;27-03-2023;15-04-2023;18;CTA;Préventive;TRIMESTRIEL - Maintenance 1;00h50;Léopoldine DOUDOU;Dorothée DAILLY;courroie ok, filtres ok;NULL;NULL
CTA AIR NEUF LOGES DES LEGENDES CHARPENTE NIV 23.75;CTA;SLII 540;NULL;NULL;NULL;SLII ESA;Bâtiment Émeraude;53 Impasse des Lilas, 10791 Nice;NULL;NULL;01-01-2025;18-02-2025;48;CTA;Préventive;SEMESTRIEL 2 SLII - Maintenance 1;01h00;Sylvie DESPREZ;Patrick CHARLES;NULL;NULL;Mesure d'intensité pour les comparer aux valeurs du constructeur: X, Contrôle de l'état des filtres + pertes de charge: X, Remplacement des filtres: X, Examen de l'état des batteries (chaude et froide): X, Vérification visuelle absence de fuite: X, Contrôle et nettoyage du bac de récupération des condensats: X, Nettoyage, aspiration, désinfection de l'ensemble des surfaces intérieures de la centrale: X, Vérification transmission du ventilateur (courroies, poulies, alignement, tension): X, Contrôle des connexions électriques: X, Contrôle et essai régulation (sondes, servomoteurs, etc): X
CTA AIR NEUF LOGES DES LEGENDES CHARPENTE NIV 23.75;CTA;SLII 540;NULL;NULL;NULL;SLII ESA;Bâtiment Émeraude;53 Impasse des Lilas, 10791 Nice;NULL;NULL;10-12-2024;23-12-2024;13;CTA;Préventive;SEMESTRIEL 2 SLII - Maintenance 2;00h30;Léopoldine DOUDOU;Patrick CHARLES;RAS;NULL;Contrôle et essai régulation (sondes, servomoteurs, etc): O
CTA AIR NEUF LOGES DES LEGENDES CHARPENTE NIV 23.75;CTA;SLII 540;NULL;NULL;NULL;SLII ESA;Bâtiment Émeraude;53 Impasse des Lilas, 10791 Nice;NULL;NULL;10-06-2024;02-08-2024;53;CTA;Préventive;SEMESTRIEL 2 SLII - Maintenance 1;01h00;Cédric DITTMANN;Patrick CHARLES;NULL;NULL;Mesure d'intensité pour les comparer aux valeurs du constructeur: X, Contrôle de l'état des filtres + pertes de charge: X, Remplacement des filtres: X, Examen de l'état des batteries (chaude et froide): X, Vérification visuelle absence de fuite: X, Contrôle et nettoyage du bac de récupération des condensats: X, Nettoyage, aspiration, désinfection de l'ensemble des surfaces intérieures de la centrale: X, Vérification transmission du ventilateur (courroies, poulies, alignement, tension): X, Contrôle des connexions électriques: X, Contrôle et essai régulation (sondes, servomoteurs, etc): X
CTA AIR NEUF LOGES DES LEGENDES CHARPENTE NIV 23.75;CTA;SLII 540;NULL;NULL;NULL;SLII ESA;Bâtiment Émeraude;53 Impasse des Lilas, 10791 Nice;NULL;NULL;03-04-2024;14-04-2024;11;CTA;Préventive;SEMESTRIEL 1 SLII - Maintenance 2;01h00;Léopoldine DOUDOU;Patrick CHARLES;changement du filtre tissu ;NULL;Contrôle de l'état des filtres + perte de charges: X, Vérification transmission du ventilateur (courroies, poulies, alignement, tension): X
CTA AIR NEUF LOGES DES LEGENDES CHARPENTE NIV 23.75;CTA;SLII 540;NULL;NULL;NULL;SLII ESA;Bâtiment Émeraude;53 Impasse des Lilas, 10791 Nice;NULL;NULL;03-10-2023;10-10-2023;7;CTA;Préventive;SEMESTRIEL 1 SLII - Maintenance 1;02h00;Gaston DUBIGNY;Bruno DORIVAL;NULL;NULL;Contrôle de l'état des filtres + perte de charges: X, Vérification transmission du ventilateur (courroies, poulies, alignement, tension): X
CTA AIR NEUF LOGES DES LEGENDES CHARPENTE NIV 23.75;CTA;SLII 540;NULL;NULL;NULL;SLII ESA;Bâtiment Émeraude;53 Impasse des Lilas, 10791 Nice;NULL;NULL;03-07-2023;09-09-2023;68;CTA;Préventive;SEMESTRIEL 2 SLII - Maintenance 1;01h00;Gaston DUBIGNY;Dorothée DAILLY;NULL;NULL;Mesure d'intensité pour les comparer aux valeurs du constructeur: X, Contrôle de l'état des filtres + pertes de charge: X, Remplacement des filtres: X, Examen de l'état des batteries (chaude et froide): X, Vérification visuelle absence de fuite: X, Contrôle et nettoyage du bac de récupération des condensats: X, Nettoyage, aspiration, désinfection de l'ensemble des surfaces intérieures de la centrale: O, Vérification transmission du ventilateur (courroies, poulies, alignement, tension): X, Contrôle des connexions électriques: X, Contrôle et essai régulation (sondes, servomoteurs, etc): O
