Nom;Type;ID equipement;Référence constructeur;Date d'installation;Notes;Secteur;Bâtiment;Adresse;Niveau;Salle;Date limite;Date de réalisation;Jours d'avance/de retard;Type de l'équipement;Type d'intervention;Objet de l'intervention;Durée;Mainteneur;Contrôleur;Commentaire mainteneur;Motif de rejet;Points de contrôles
CTA 01 VESTIAIRES LT11 NIV 17;CTA;ESA 004;NULL;NULL;NULL;SLII ESA;Bâtiment Les Acacias;177 Rue des Lilas, 35636 Dijon;NULL;LT11;01-01-2025;14-02-2025;44;CTA;Préventive;SEMESTRIEL 2 SLII - Maintenance 1;02h00;Sylvie DESPREZ;Patrick CHARLES;reprise alignement courroies;NULL;Mesure d'intensité pour les comparer aux valeurs du constructeur: X, Contrôle de l'état des filtres + pertes de charge: X, Remplacement des filtres: X, Examen de l'état des batteries (chaude et froide): X, Vérification visuelle absence de fuite: X, Contrôle et nettoyage du bac de récupération des condensats: X, Nettoyage, aspiration, désinfection de l'ensemble des surfaces intérieures de la centrale: X, Vérification transmission du ventilateur (courroies, poulies, alignement, tension): O, Contrôle des connexions électriques: X, Contrôle et essai régulation (sondes, servomoteurs, etc): X
CTA 01 VESTIAIRES LT11 NIV 17;CTA;ESA 004;NULL;NULL;NULL;SLII ESA;Bâtiment Les Acacias;177 Rue des Lilas, 35636 Dijon;NULL;LT11;02-07-2024;02-08-2024;31;CTA;Préventive;SEMESTRIEL 2 SLII - Maintenance 2;01h00;Cédric DITTMANN;Patrick CHARLES;NULL;NULL;Mesure d'intensité pour les comparer aux valeurs du constructeur: O, Contrôle de l'état des filtres + pertes de charge: O, Remplacement des filtres: O, Examen de l'état des batteries (chaude et froide): O, Vérification visuelle absence de fuite: O, Contrôle et nettoyage du bac de récupération des condensats: O, Nettoyage, aspiration, désinfection de l'ensemble des surfaces intérieures de la centrale: O, Vérification transmission du ventilateur (courroies, poulies, alignement, tension): O, Contrôle des connexions électriques: O, Contrôle et essai régulation (sondes, servomoteurs, etc): O
CTA 01 VESTIAIRES LT11 NIV 17;CTA;ESA 004;NULL;NULL;NULL;SLII ESA;Bâtiment Les Acacias;177 Rue des Lilas, 35636 Dijon;NULL;LT11;02-04-2024;03-01-2024;-89;CTA;Préventive;SEMESTRIEL 1 SLII - Maintenance 2;00h45;Léopoldine DOUDOU;Patrick CHARLES;redémarrage de la CTA ;NULL;Contrôle de l'état des filtres + perte de charges: X, Vérification transmission du ventilateur (courroies, poulies, alignement, tension): X
CTA 01 VESTIAIRES LT11 NIV 17;CTA;ESA 004;NULL;NULL;NULL;SLII ESA;Bâtiment Les Acacias;177 Rue des Lilas, 35636 Dijon;NULL;LT11;02-01-2024;16-11-2023;-46;CTA;Préventive;SEMESTRIEL 2 SLII - Maintenance 1;01h00;Gaston DUBIGNY;Bruno DORIVAL;remplacement courroie ;NULL;Mesure d'intensité pour les comparer aux valeurs du constructeur: X, Contrôle de l'état des filtres + pertes de charge: X, Remplacement des filtres: O, Examen de l'état des batteries (chaude et froide): X, Vérification visuelle absence de fuite: X, Contrôle et nettoyage du bac de récupération des condensats: O, Nettoyage, aspiration, désinfection de l'ensemble des surfaces intérieures de la centrale: X, Vérification transmission du ventilateur (courroies, poulies, alignement, tension): X, Contrôle des connexions électriques: X, Contrôle et essai régulation (sondes, servomoteurs, etc): O
CTA 01 VESTIAIRES LT11 NIV 17;CTA;ESA 004;NULL;NULL;NULL;SLII ESA;Bâtiment Les Acacias;177 Rue des Lilas, 35636 Dijon;NULL;LT11;02-10-2023;12-10-2023;10;CTA;Préventive;SEMESTRIEL 1 SLII - Maintenance 1;00h05;Gaston DUBIGNY;Bruno DORIVAL;contrôle du bon fonctionnement ;NULL;Contrôle de l'état des filtres + perte de charges: X, Vérification transmission du ventilateur (courroies, poulies, alignement, tension): X
CTA 01 VESTIAIRES LT11 NIV 17;CTA;ESA 004;NULL;NULL;NULL;SLII ESA;Bâtiment Les Acacias;177 Rue des Lilas, 35636 Dijon;NULL;LT11;06-09-2023;02-10-2023;26;CTA;Préventive;TRIMESTRIEL - Maintenance 2;00h30;Léopoldine DOUDOU;Bruno DORIVAL;NULL;NULL;Contrôle de l?état des filtres + perte de charges: X, Vérification transmission du ventilateur (courroies, poulies, alignement, tension): X, Remplacement des pré- filtres: O
CTA 01 VESTIAIRES LT11 NIV 17;CTA;ESA 004;NULL;NULL;NULL;SLII ESA;Bâtiment Les Acacias;177 Rue des Lilas, 35636 Dijon;NULL;LT11;06-06-2023;06-06-2023;0;CTA;Préventive;TRIMESTRIEL - Maintenance 1;01h00;Gaston DUBIGNY;Bruno DORIVAL;"remplacement courroie
remplacement filtre 
contrôle du bon fonctionnement de la CTA 
intensité:  3,4A/3,9A/3,6A";NULL;Vérification transmission du ventilateur (courroies, poulies, alignement, tension): X
CTA 01 VESTIAIRES LT11 NIV 17;CTA;ESA 004;NULL;NULL;NULL;SLII ESA;Bâtiment Les Acacias;177 Rue des Lilas, 35636 Dijon;NULL;LT11;06-05-2023;06-05-2023;0;CTA;Curative;changement courroie ;00h30;Léopoldine DOUDOU;Bruno DORIVAL;NULL;NULL;NULL
CTA 5.03 LOCAL MNS PISCINE LT5 NIV 1.00;CTA;SLII 514;NULL;NULL;NULL;SLII ESA;Bâtiment Émeraude;53 Impasse des Lilas, 10791 Nice;NULL;LT5;04-01-2025;29-01-2025;25;CTA;Préventive;SEMESTRIEL 2 SLII - Maintenance 4;00h30;Léopoldine DOUDOU;Patrick CHARLES;changement du filtre, resserrage connexion ;NULL;Contrôle et essai régulation (sondes, servomoteurs, etc): O
CTA 5.03 LOCAL MNS PISCINE LT5 NIV 1.00;CTA;SLII 514;NULL;NULL;NULL;SLII ESA;Bâtiment Émeraude;53 Impasse des Lilas, 10791 Nice;NULL;LT5;04-10-2024;14-11-2024;41;CTA;Préventive;SEMESTRIEL 1 SLII - Maintenance 3;00h30;Léopoldine DOUDOU;Patrick CHARLES;NULL;NULL;Contrôle de l'état des filtres + perte de charges: X, Vérification transmission du ventilateur (courroies, poulies, alignement, tension): X
CTA 5.03 LOCAL MNS PISCINE LT5 NIV 1.00;CTA;SLII 514;NULL;NULL;NULL;SLII ESA;Bâtiment Émeraude;53 Impasse des Lilas, 10791 Nice;NULL;LT5;04-07-2024;14-11-2024;133;CTA;Préventive;SEMESTRIEL 2 SLII - Maintenance 3;00h45;Léopoldine DOUDOU;Patrick CHARLES;NULL;NULL;Mesure d'intensité pour les comparer aux valeurs du constructeur: O, Contrôle de l'état des filtres + pertes de charge: X, Remplacement des filtres: X, Examen de l'état des batteries (chaude et froide): X, Vérification visuelle absence de fuite: X, Contrôle et nettoyage du bac de récupération des condensats: X, Nettoyage, aspiration, désinfection de l'ensemble des surfaces intérieures de la centrale: O, Vérification transmission du ventilateur (courroies, poulies, alignement, tension): X, Contrôle des connexions électriques: O, Contrôle et essai régulation (sondes, servomoteurs, etc): O
CTA 5.03 LOCAL MNS PISCINE LT5 NIV 1.00;CTA;SLII 514;NULL;NULL;NULL;SLII ESA;Bâtiment Émeraude;53 Impasse des Lilas, 10791 Nice;NULL;LT5;04-04-2024;16-04-2024;12;CTA;Préventive;SEMESTRIEL 1 SLII - Maintenance 2;01h00;Gaston DUBIGNY;Patrick CHARLES;NULL;NULL;Contrôle de l'état des filtres + perte de charges: X, Vérification transmission du ventilateur (courroies, poulies, alignement, tension): X
CTA 5.03 LOCAL MNS PISCINE LT5 NIV 1.00;CTA;SLII 514;NULL;NULL;NULL;SLII ESA;Bâtiment Émeraude;53 Impasse des Lilas, 10791 Nice;NULL;LT5;04-01-2024;22-02-2024;49;CTA;Préventive;SEMESTRIEL 2 SLII - Maintenance 2;01h00;Thérèse DOUARD;Patrick CHARLES;remise en place d?une accroche plastique déboîter ;NULL;Mesure d'intensité pour les comparer aux valeurs du constructeur: X, Contrôle de l'état des filtres + pertes de charge: O, Remplacement des filtres: X, Examen de l'état des batteries (chaude et froide): X, Vérification visuelle absence de fuite: O, Contrôle et nettoyage du bac de récupération des condensats: X, Nettoyage, aspiration, désinfection de l'ensemble des surfaces intérieures de la centrale: O, Vérification transmission du ventilateur (courroies, poulies, alignement, tension): O, Contrôle des connexions électriques: X, Contrôle et essai régulation (sondes, servomoteurs, etc): X
CTA 5.03 LOCAL MNS PISCINE LT5 NIV 1.00;CTA;SLII 514;NULL;NULL;NULL;SLII ESA;Bâtiment Émeraude;53 Impasse des Lilas, 10791 Nice;NULL;LT5;04-10-2023;03-10-2023;0;CTA;Préventive;SEMESTRIEL 1 SLII - Maintenance 1;00h30;Léopoldine DOUDOU;Bruno DORIVAL;NULL;NULL;Contrôle de l'état des filtres + perte de charges: X, Vérification transmission du ventilateur (courroies, poulies, alignement, tension): X
CTA 5.03 LOCAL MNS PISCINE LT5 NIV 1.00;CTA;SLII 514;NULL;NULL;NULL;SLII ESA;Bâtiment Émeraude;53 Impasse des Lilas, 10791 Nice;NULL;LT5;04-07-2023;05-09-2023;63;CTA;Préventive;SEMESTRIEL 2 SLII - Maintenance 1;02h00;Sylvie DESPREZ;Dorothée DAILLY;démontage le 18 juillet et remontage le 28 juillet pour remise en état mecanique (devis C 400 0623) ;NULL;Mesure d'intensité pour les comparer aux valeurs du constructeur: O, Contrôle de l'état des filtres + pertes de charge: O, Remplacement des filtres: X, Examen de l'état des batteries (chaude et froide): O, Vérification visuelle absence de fuite: X, Contrôle et nettoyage du bac de récupération des condensats: O, Nettoyage, aspiration, désinfection de l'ensemble des surfaces intérieures de la centrale: O, Vérification transmission du ventilateur (courroies, poulies, alignement, tension): O, Contrôle des connexions électriques: X, Contrôle et essai régulation (sondes, servomoteurs, etc): X
CTA PISCINE;CTA;Mona 298;NULL;NULL;NULL;CIP MPG;Bâtiment Horizon;71 Avenue des Lilas, 57883 Marseille;NULL;NULL;21-06-2024;27-02-2025;251;CTA;Préventive;SEMESTRIEL - Maintenance 2;02h00;Sylvie DEMAISON;Sylvie CASTILLON;maintenance faite par Theo le 20/06/2024;NULL;Mesure d?intensité pour les comparer aux valeurs du constructeur: O, Contrôle de l?état des filtres + perte de charges: O, Remplacement des filtres: X, Examen de l?état des humidificateurs: O, Mesure du débit minimal d?air neuf Examen de l?état des humidificateurs: O, Examen de l?état des batteries (chaude et froide): O, Vérification visuelle d?absence de fuite d?eau: X, Contrôle et nettoyage du bac de récupération des condensats: O, Nettoyage, aspiration, désinfection de l?ensemble des surfaces de l?enveloppe intérieure de la centrale: O, Vérification transmission du ventilateur (courroies, poulies, alignement, tension): X, Contrôle des connexions électriques interne à la CTA: O, Contrôle et essai régulation (sondes, servomoteurs, etc): O
CTA PISCINE;CTA;Mona 298;NULL;NULL;NULL;CIP MPG;Bâtiment Horizon;71 Avenue des Lilas, 57883 Marseille;NULL;NULL;21-12-2023;26-12-2023;5;CTA;Préventive;SEMESTRIEL - Maintenance 1;02h00;Renaud DAMOUR;Benoît CROZET;maintenance faite le 20-12;NULL;Mesure d?intensité pour les comparer aux valeurs du constructeur: O, Contrôle de l?état des filtres + perte de charges: O, Remplacement des filtres: X, Examen de l?état des humidificateurs: O, Mesure du débit minimal d?air neuf Examen de l?état des humidificateurs: O, Examen de l?état des batteries (chaude et froide): O, Vérification visuelle d?absence de fuite d?eau: X, Contrôle et nettoyage du bac de récupération des condensats: O, Nettoyage, aspiration, désinfection de l?ensemble des surfaces de l?enveloppe intérieure de la centrale: O, Vérification transmission du ventilateur (courroies, poulies, alignement, tension): X, Contrôle des connexions électriques interne à la CTA: O, Contrôle et essai régulation (sondes, servomoteurs, etc): O
CTA PISCINE;CTA;Mona 298;NULL;NULL;NULL;CIP MPG;Bâtiment Horizon;71 Avenue des Lilas, 57883 Marseille;NULL;NULL;13-10-2022;13-10-2022;0;CTA;Préventive;NULL;00h00;Yves DELOFFRE;Sylvie CASTILLON;NULL;NULL;NULL
CTA AN VESTIAIRES EDR;CTA;EDR 0068;NULL;NULL;NULL;HDCER;Bâtiment Logisphère;1 Chemin de la Liberté, 72527 Bordeaux;Toiture technique 1;NULL;25-10-2023;21-02-2025;485;CTA;Préventive;ANNUEL - Maintenance 1;02h00;Loïse DELAHAYE;Dorothée DAILLY;entretien annuel plus remplacement de la courroie spz 1037;NULL;Mesure du débit minimal d?air neuf: O, Remplacement des filtres: O, Examen de l?état des humidificateurs: O, Contrôle de l?état des filtres + perte de charges: O, Examen de l?état des batteries (chaude et froide): O, Vérification visuelle d?absence de fuite d?eau: O, Contrôle et nettoyage du bac de récupération des condensats: O, Vérification transmission du ventilateur (courroies, poulies, alignement, tension): O, Nettoyage, aspiration, désinfection de l?ensemble des surfaces de l?enveloppe intérieure de la centrale: O, Contrôle des connexions électriques interne à la CTA: O, Contrôle et essai régulation (sondes, servomoteurs, etc): O, Mesure d?intensité pour les comparer aux valeurs du constructeur: O
CTA AN VESTIAIRES EDR;CTA;EDR 0068;NULL;NULL;NULL;HDCER;Bâtiment Logisphère;1 Chemin de la Liberté, 72527 Bordeaux;Toiture technique 1;NULL;25-10-2022;25-10-2022;0;CTA;Préventive;NULL;03h00;Yves DELOFFRE;Sylvie CASTILLON;Grande visite de maintenance;NULL;NULL
CTA AN VESTIAIRES EDR;CTA;EDR 0068;NULL;NULL;NULL;HDCER;Bâtiment Logisphère;1 Chemin de la Liberté, 72527 Bordeaux;Toiture technique 1;NULL;06-03-2022;06-03-2022;0;CTA;Préventive;NULL;02h00;Yves DELOFFRE;Sylvie CASTILLON;Grande visite de maintenance;NULL;NULL
CTA DOUBLE FLUX FAMILY OFFICE;CTA;Mona 272;NULL;NULL;NULL;CIP MPG;Bâtiment Horizon;71 Avenue des Lilas, 57883 Marseille;NULL;NULL;22-12-2023;16-01-2024;25;CTA;Préventive;SEMESTRIEL - Maintenance 1;01h00;Renaud DAMOUR;Benoît CROZET;maintenance faite le 20-12;NULL;Mesure d?intensité pour les comparer aux valeurs du constructeur: O, Contrôle de l?état des filtres + perte de charges: O, Remplacement des filtres: X, Examen de l?état des humidificateurs: O, Mesure du débit minimal d?air neuf Examen de l?état des humidificateurs: O, Examen de l?état des batteries (chaude et froide): O, Vérification visuelle d?absence de fuite d?eau: X, Contrôle et nettoyage du bac de récupération des condensats: O, Nettoyage, aspiration, désinfection de l?ensemble des surfaces de l?enveloppe intérieure de la centrale: O, Vérification transmission du ventilateur (courroies, poulies, alignement, tension): X, Contrôle des connexions électriques interne à la CTA: O, Contrôle et essai régulation (sondes, servomoteurs, etc): O
CTA DOUBLE FLUX FAMILY OFFICE;CTA;Mona 272;NULL;NULL;NULL;CIP MPG;Bâtiment Horizon;71 Avenue des Lilas, 57883 Marseille;NULL;NULL;03-07-2022;03-07-2022;0;CTA;Préventive;NULL;00h00;Yves DELOFFRE;Sylvie CASTILLON;NULL;NULL;NULL
CTA1 EDR;CTA;EDR 0025;NULL;NULL;NULL;HDCER;Bâtiment Logisphère;1 Chemin de la Liberté, 72527 Bordeaux;NULL;Office N-2 CTA salon;16-11-2022;16-11-2022;0;CTA;Préventive;NULL;06h00;Yves DELOFFRE;Sylvie CASTILLON;Grande visite de maintenance;NULL;NULL
CTA1 EDR;CTA;EDR 0025;NULL;NULL;NULL;HDCER;Bâtiment Logisphère;1 Chemin de la Liberté, 72527 Bordeaux;NULL;Office N-2 CTA salon;04-04-2022;04-04-2022;0;CTA;Préventive;NULL;06h00;Yves DELOFFRE;Sylvie CASTILLON;Grande visite de maintenance;NULL;NULL
CTA ILES DE LERINS;CTA;ER 460;NULL;NULL;NULL;HDCER;Bâtiment Logisphère;1 Chemin de la Liberté, 72527 Bordeaux;-2;NULL;24-05-2024;24-05-2024;0;CTA;Curative;probleme de chauffage dans les salon IDL ;01h00;Loïse DEBAY;Dorothée DAILLY;"reglage pourcentage batterie electrique avec flatgroup 
test ok ";NULL;NULL
CTA ILES DE LERINS;CTA;ER 460;NULL;NULL;NULL;HDCER;Bâtiment Logisphère;1 Chemin de la Liberté, 72527 Bordeaux;-2;NULL;02-02-2024;24-05-2024;112;CTA;Préventive;SEMESTRIEL - Maintenance 1;00h05;Loïse DEBAY;Dorothée DAILLY;remplacement de l'equipement cette hiver;NULL;Mesure d?intensité pour les comparer aux valeurs du constructeur: O, Contrôle de l?état des filtres + perte de charges: O, Remplacement des filtres: O, Examen de l?état des humidificateurs: O, Mesure du débit minimal d?air neuf Examen de l?état des humidificateurs: O, Examen de l?état des batteries (chaude et froide): O, Vérification visuelle d?absence de fuite d?eau: O, Contrôle et nettoyage du bac de récupération des condensats: O, Nettoyage, aspiration, désinfection de l?ensemble des surfaces de l?enveloppe intérieure de la centrale: O, Vérification transmission du ventilateur (courroies, poulies, alignement, tension): O, Contrôle des connexions électriques interne à la CTA: O, Contrôle et essai régulation (sondes, servomoteurs, etc): O
CTA 9.04 VESTIAIRES FOOT ASM LT9 NIV 1.00;CTA;SLII 019;NULL;NULL;NULL;SLII ESA;Bâtiment Émeraude;53 Impasse des Lilas, 10791 Nice;NIV100;NULL;01-01-2025;15-01-2025;14;CTA;Préventive;SEMESTRIEL 2 SLII - Maintenance 1;00h30;Léopoldine DOUDOU;Patrick CHARLES;RAS ;NULL;Mesure d'intensité pour les comparer aux valeurs du constructeur: X, Contrôle de l'état des filtres + pertes de charge: X, Remplacement des filtres: O, Examen de l'état des batteries (chaude et froide): X, Vérification visuelle absence de fuite: X, Contrôle et nettoyage du bac de récupération des condensats: X, Nettoyage, aspiration, désinfection de l'ensemble des surfaces intérieures de la centrale: O, Vérification transmission du ventilateur (courroies, poulies, alignement, tension): X, Contrôle des connexions électriques: X, Contrôle et essai régulation (sondes, servomoteurs, etc): O
CTA 9.04 VESTIAIRES FOOT ASM LT9 NIV 1.00;CTA;SLII 019;NULL;NULL;NULL;SLII ESA;Bâtiment Émeraude;53 Impasse des Lilas, 10791 Nice;NIV100;NULL;07-11-2024;07-11-2024;0;CTA;Préventive;SEMESTRIEL 2 SLII - Maintenance 1;01h00;Gaston DUBIGNY;Patrick CHARLES;NULL;NULL;Mesure d'intensité pour les comparer aux valeurs du constructeur: X, Contrôle de l'état des filtres + pertes de charge: X, Remplacement des filtres: X, Examen de l'état des batteries (chaude et froide): X, Vérification visuelle absence de fuite: X, Contrôle et nettoyage du bac de récupération des condensats: X, Nettoyage, aspiration, désinfection de l'ensemble des surfaces intérieures de la centrale: X, Vérification transmission du ventilateur (courroies, poulies, alignement, tension): X, Contrôle des connexions électriques: X, Contrôle et essai régulation (sondes, servomoteurs, etc): X
CTA 9.04 VESTIAIRES FOOT ASM LT9 NIV 1.00;CTA;SLII 019;NULL;NULL;NULL;SLII ESA;Bâtiment Émeraude;53 Impasse des Lilas, 10791 Nice;NIV100;NULL;19-09-2024;19-09-2024;0;CTA;Préventive;entretien ;01h00;Léopoldine DOUDOU;Patrick CHARLES;changé une courroie spz 1180 ,les deux filtres et resserrage des connexions ;NULL;NULL
CTA 9.04 VESTIAIRES FOOT ASM LT9 NIV 1.00;CTA;SLII 019;NULL;NULL;NULL;SLII ESA;Bâtiment Émeraude;53 Impasse des Lilas, 10791 Nice;NIV100;NULL;07-08-2024;07-11-2024;92;CTA;Préventive;SEMESTRIEL 1 SLII - Maintenance 1;01h00;Gaston DUBIGNY;Patrick CHARLES;remplacement filtre;NULL;Contrôle de l'état des filtres + perte de charges: X, Vérification transmission du ventilateur (courroies, poulies, alignement, tension): X
CTA 9.04 VESTIAIRES FOOT ASM LT9 NIV 1.00;CTA;SLII 019;NULL;NULL;NULL;SLII ESA;Bâtiment Émeraude;53 Impasse des Lilas, 10791 Nice;NIV100;NULL;04-11-2023;05-11-2023;1;CTA;Préventive;SEMESTRIEL 2 SLII - Maintenance 2;00h45;Léopoldine DOUDOU;Patrick CHARLES;NULL;NULL;Mesure d'intensité pour les comparer aux valeurs du constructeur: X, Contrôle de l'état des filtres + pertes de charge: X, Remplacement des filtres: X, Examen de l'état des batteries (chaude et froide): X, Vérification visuelle absence de fuite: X, Contrôle et nettoyage du bac de récupération des condensats: X, Nettoyage, aspiration, désinfection de l'ensemble des surfaces intérieures de la centrale: O, Vérification transmission du ventilateur (courroies, poulies, alignement, tension): X, Contrôle des connexions électriques: X, Contrôle et essai régulation (sondes, servomoteurs, etc): O
CTA 9.04 VESTIAIRES FOOT ASM LT9 NIV 1.00;CTA;SLII 019;NULL;NULL;NULL;SLII ESA;Bâtiment Émeraude;53 Impasse des Lilas, 10791 Nice;NIV100;NULL;04-08-2023;25-09-2023;52;CTA;Préventive;SEMESTRIEL 1 SLII - Maintenance 1;01h00;Gaston DUBIGNY;Bruno DORIVAL;NULL;NULL;Contrôle de l'état des filtres + perte de charges: X, Vérification transmission du ventilateur (courroies, poulies, alignement, tension): X
CTA 9.04 VESTIAIRES FOOT ASM LT9 NIV 1.00;CTA;SLII 019;NULL;NULL;NULL;SLII ESA;Bâtiment Émeraude;53 Impasse des Lilas, 10791 Nice;NIV100;NULL;17-05-2023;21-03-2023;-56;CTA;Préventive;SEMESTRIEL - Maintenance 1;01h30;Didier DJOUHRI;Dorothée DAILLY;"visite selon gamme de maintenance. 
contrôle de la courroie 
remplacement des filtres ";NULL;NULL
CTA 9.04 VESTIAIRES FOOT ASM LT9 NIV 1.00;CTA;SLII 019;NULL;NULL;NULL;SLII ESA;Bâtiment Émeraude;53 Impasse des Lilas, 10791 Nice;NIV100;NULL;04-05-2023;24-05-2023;20;CTA;Préventive;SEMESTRIEL 2 SLII - Maintenance 1;01h00;Cédric DITTMANN;Dorothée DAILLY;"intensité 4,5A  4,6A 5A
entretien effectué avec guines";NULL;Mesure d'intensité pour les comparer aux valeurs du constructeur: X, Contrôle de l'état des filtres + pertes de charge: X, Remplacement des filtres: X, Examen de l'état des batteries (chaude et froide): X, Vérification visuelle absence de fuite: X, Contrôle et nettoyage du bac de récupération des condensats: X, Nettoyage, aspiration, désinfection de l'ensemble des surfaces intérieures de la centrale: X, Vérification transmission du ventilateur (courroies, poulies, alignement, tension): X, Contrôle des connexions électriques: X, Contrôle et essai régulation (sondes, servomoteurs, etc): X
CTA 03 CLUB BOULISTE NIV 24;CTA;ESA 006;NULL;NULL;NULL;SLII ESA;Bâtiment Les Acacias;177 Rue des Lilas, 35636 Dijon;NIV 24;LT18;01-01-2025;14-02-2025;44;CTA;Préventive;SEMESTRIEL 2 SLII - Maintenance 1;01h00;Sylvie DESPREZ;Patrick CHARLES;NULL;NULL;Mesure d'intensité pour les comparer aux valeurs du constructeur: X, Contrôle de l'état des filtres + pertes de charge: X, Remplacement des filtres: X, Examen de l'état des batteries (chaude et froide): X, Vérification visuelle absence de fuite: X, Contrôle et nettoyage du bac de récupération des condensats: X, Nettoyage, aspiration, désinfection de l'ensemble des surfaces intérieures de la centrale: X, Vérification transmission du ventilateur (courroies, poulies, alignement, tension): X, Contrôle des connexions électriques: X, Contrôle et essai régulation (sondes, servomoteurs, etc): X
CTA 03 CLUB BOULISTE NIV 24;CTA;ESA 006;NULL;NULL;NULL;SLII ESA;Bâtiment Les Acacias;177 Rue des Lilas, 35636 Dijon;NIV 24;LT18;04-10-2024;26-11-2024;53;CTA;Préventive;SEMESTRIEL 1 SLII - Maintenance 3;01h00;Sylvie DESPREZ;Patrick CHARLES;NULL;NULL;Contrôle de l'état des filtres + perte de charges: X, Vérification transmission du ventilateur (courroies, poulies, alignement, tension): X
CTA 03 CLUB BOULISTE NIV 24;CTA;ESA 006;NULL;NULL;NULL;SLII ESA;Bâtiment Les Acacias;177 Rue des Lilas, 35636 Dijon;NIV 24;LT18;04-07-2024;26-11-2024;145;CTA;Préventive;SEMESTRIEL 2 SLII - Maintenance 2;01h00;Sylvie DESPREZ;Patrick CHARLES;NULL;NULL;Mesure d'intensité pour les comparer aux valeurs du constructeur: X, Contrôle de l'état des filtres + pertes de charge: X, Remplacement des filtres: X, Examen de l'état des batteries (chaude et froide): X, Vérification visuelle absence de fuite: X, Contrôle et nettoyage du bac de récupération des condensats: X, Nettoyage, aspiration, désinfection de l'ensemble des surfaces intérieures de la centrale: X, Vérification transmission du ventilateur (courroies, poulies, alignement, tension): X, Contrôle des connexions électriques: X, Contrôle et essai régulation (sondes, servomoteurs, etc): O
CTA 03 CLUB BOULISTE NIV 24;CTA;ESA 006;NULL;NULL;NULL;SLII ESA;Bâtiment Les Acacias;177 Rue des Lilas, 35636 Dijon;NIV 24;LT18;04-04-2024;16-04-2024;12;CTA;Préventive;SEMESTRIEL 1 SLII - Maintenance 2;02h00;Gaston DUBIGNY;Patrick CHARLES;NULL;NULL;Contrôle de l'état des filtres + perte de charges: X, Vérification transmission du ventilateur (courroies, poulies, alignement, tension): X
CTA 03 CLUB BOULISTE NIV 24;CTA;ESA 006;NULL;NULL;NULL;SLII ESA;Bâtiment Les Acacias;177 Rue des Lilas, 35636 Dijon;NIV 24;LT18;04-01-2024;19-02-2024;46;CTA;Préventive;SEMESTRIEL 2 SLII - Maintenance 1;02h00;Gaston DUBIGNY;Patrick CHARLES;NULL;NULL;Mesure d'intensité pour les comparer aux valeurs du constructeur: O, Contrôle de l'état des filtres + pertes de charge: X, Remplacement des filtres: X, Examen de l'état des batteries (chaude et froide): X, Vérification visuelle absence de fuite: X, Contrôle et nettoyage du bac de récupération des condensats: X, Nettoyage, aspiration, désinfection de l'ensemble des surfaces intérieures de la centrale: X, Vérification transmission du ventilateur (courroies, poulies, alignement, tension): X, Contrôle des connexions électriques: X, Contrôle et essai régulation (sondes, servomoteurs, etc): X
CTA 03 CLUB BOULISTE NIV 24;CTA;ESA 006;NULL;NULL;NULL;SLII ESA;Bâtiment Les Acacias;177 Rue des Lilas, 35636 Dijon;NIV 24;LT18;04-10-2023;12-10-2023;8;CTA;Préventive;SEMESTRIEL 1 SLII - Maintenance 1;03h00;Gaston DUBIGNY;Bruno DORIVAL;NULL;NULL;Contrôle de l'état des filtres + perte de charges: X, Vérification transmission du ventilateur (courroies, poulies, alignement, tension): X
CTA 14.01 BUREAUX H/A LT14 NIV 1.00;CTA;SLII 025;NULL;NULL;NULL;SLII ESA;Bâtiment Émeraude;53 Impasse des Lilas, 10791 Nice;NIV100;NULL;01-01-2025;28-01-2025;27;CTA;Préventive;SEMESTRIEL 1 SLII - Maintenance 1;00h30;Léopoldine DOUDOU;Patrick CHARLES;changement des filtres ;NULL;Contrôle de l'état des filtres + perte de charges: X, Vérification transmission du ventilateur (courroies, poulies, alignement, tension): X
CTA 14.01 BUREAUX H/A LT14 NIV 1.00;CTA;SLII 025;NULL;NULL;NULL;SLII ESA;Bâtiment Émeraude;53 Impasse des Lilas, 10791 Nice;NIV100;NULL;09-08-2024;28-08-2024;19;CTA;Préventive;SEMESTRIEL 1 SLII - Maintenance 3;01h00;Léopoldine DOUDOU;Patrick CHARLES;NULL;NULL;Contrôle de l'état des filtres + perte de charges: X, Vérification transmission du ventilateur (courroies, poulies, alignement, tension): X
CTA 14.01 BUREAUX H/A LT14 NIV 1.00;CTA;SLII 025;NULL;NULL;NULL;SLII ESA;Bâtiment Émeraude;53 Impasse des Lilas, 10791 Nice;NIV100;NULL;09-02-2024;19-02-2024;10;CTA;Préventive;SEMESTRIEL 1 SLII - Maintenance 2;00h45;Léopoldine DOUDOU;Patrick CHARLES;nettoyage des 4 filtres avec l aspirateur ;NULL;Contrôle de l'état des filtres + perte de charges: X, Vérification transmission du ventilateur (courroies, poulies, alignement, tension): X
CTA 14.01 BUREAUX H/A LT14 NIV 1.00;CTA;SLII 025;NULL;NULL;NULL;SLII ESA;Bâtiment Émeraude;53 Impasse des Lilas, 10791 Nice;NIV100;NULL;09-11-2023;09-11-2023;0;CTA;Préventive;SEMESTRIEL 2 SLII - Maintenance 2;00h30;Léopoldine DOUDOU;Patrick CHARLES;NULL;NULL;Mesure d'intensité pour les comparer aux valeurs du constructeur: X, Contrôle de l'état des filtres + pertes de charge: X, Remplacement des filtres: X, Examen de l'état des batteries (chaude et froide): X, Vérification visuelle absence de fuite: X, Contrôle et nettoyage du bac de récupération des condensats: X, Nettoyage, aspiration, désinfection de l'ensemble des surfaces intérieures de la centrale: O, Vérification transmission du ventilateur (courroies, poulies, alignement, tension): X, Contrôle des connexions électriques: X, Contrôle et essai régulation (sondes, servomoteurs, etc): O
CTA 14.01 BUREAUX H/A LT14 NIV 1.00;CTA;SLII 025;NULL;NULL;NULL;SLII ESA;Bâtiment Émeraude;53 Impasse des Lilas, 10791 Nice;NIV100;NULL;09-08-2023;19-09-2023;41;CTA;Préventive;SEMESTRIEL 1 SLII - Maintenance 1;00h30;Léopoldine DOUDOU;Dorothée DAILLY;Ipv=4,8:4,9:4,7 igv=10,6:10,1:9,7....ref=18et5,2;NULL;Contrôle de l'état des filtres + perte de charges: X, Vérification transmission du ventilateur (courroies, poulies, alignement, tension): X
CTA 14.01 BUREAUX H/A LT14 NIV 1.00;CTA;SLII 025;NULL;NULL;NULL;SLII ESA;Bâtiment Émeraude;53 Impasse des Lilas, 10791 Nice;NIV100;NULL;09-05-2023;23-05-2023;14;CTA;Préventive;SEMESTRIEL 2 SLII - Maintenance 1;01h00;Léopoldine DOUDOU;Bruno DORIVAL;"PV:P=5,1A,P2=5,1A,P3=4,6A:GV:P1=11A,
P2=11,7A,P3=10,6A ,filtres 4x592x592, courroie 2xspz1937";NULL;Contrôle des connexions électriques: X, Nettoyage, aspiration, désinfection de l'ensemble des surfaces intérieures de la centrale: X, Vérification transmission du ventilateur (courroies, poulies, alignement, tension): X, Examen de l'état des batteries (chaude et froide): X, Contrôle de l'état des filtres + pertes de charge: X, Mesure d'intensité pour les comparer aux valeurs du constructeur: X, Vérification visuelle absence de fuite: X, Contrôle et essai régulation (sondes, servomoteurs, etc): O, Remplacement des filtres: X, Contrôle et nettoyage du bac de récupération des condensats: X
CTA 14.01 BUREAUX H/A LT14 NIV 1.00;CTA;SLII 025;NULL;NULL;NULL;SLII ESA;Bâtiment Émeraude;53 Impasse des Lilas, 10791 Nice;NIV100;NULL;16-03-2023;13-04-2023;28;CTA;Préventive;TRIMESTRIEL - Maintenance 1;00h45;Thérèse DOUARD;Dorothée DAILLY;"Contrôle général: Ok 
Contrôle courroie et filtre: Ok 
Resserage ensemble des connexions: Ok 
Contrôle des organes de régulation: Ok 
Contrôle asservissement GTC: Ok 
Nettoyage: Ok ";NULL;NULL
CTA 06 LOCAUX ACTIVITE 1 LT17 NIV 24;CTA;ESA 009;NULL;NULL;NULL;SLII ESA;Bâtiment Les Acacias;177 Rue des Lilas, 35636 Dijon;NIV 24;LT17;01-01-2025;13-02-2025;43;CTA;Préventive;SEMESTRIEL 2 SLII - Maintenance 1;03h00;Sylvie DESPREZ;Patrick CHARLES;reprise alignement poulie courroie;NULL;Mesure d'intensité pour les comparer aux valeurs du constructeur: X, Contrôle de l'état des filtres + pertes de charge: X, Remplacement des filtres: X, Examen de l'état des batteries (chaude et froide): X, Vérification visuelle absence de fuite: X, Contrôle et nettoyage du bac de récupération des condensats: X, Nettoyage, aspiration, désinfection de l'ensemble des surfaces intérieures de la centrale: X, Vérification transmission du ventilateur (courroies, poulies, alignement, tension): X, Contrôle des connexions électriques: X, Contrôle et essai régulation (sondes, servomoteurs, etc): X
CTA 06 LOCAUX ACTIVITE 1 LT17 NIV 24;CTA;ESA 009;NULL;NULL;NULL;SLII ESA;Bâtiment Les Acacias;177 Rue des Lilas, 35636 Dijon;NIV 24;LT17;05-07-2024;02-08-2024;28;CTA;Préventive;SEMESTRIEL 2 SLII - Maintenance 2;01h00;Cédric DITTMANN;Patrick CHARLES;NULL;NULL;Mesure d'intensité pour les comparer aux valeurs du constructeur: X, Contrôle de l'état des filtres + pertes de charge: X, Remplacement des filtres: X, Examen de l'état des batteries (chaude et froide): X, Vérification visuelle absence de fuite: X, Contrôle et nettoyage du bac de récupération des condensats: X, Nettoyage, aspiration, désinfection de l'ensemble des surfaces intérieures de la centrale: X, Vérification transmission du ventilateur (courroies, poulies, alignement, tension): X, Contrôle des connexions électriques: X, Contrôle et essai régulation (sondes, servomoteurs, etc): X
CTA 06 LOCAUX ACTIVITE 1 LT17 NIV 24;CTA;ESA 009;NULL;NULL;NULL;SLII ESA;Bâtiment Les Acacias;177 Rue des Lilas, 35636 Dijon;NIV 24;LT17;05-04-2024;15-04-2024;10;CTA;Préventive;SEMESTRIEL 1 SLII - Maintenance 2;00h30;Léopoldine DOUDOU;Patrick CHARLES;NULL;NULL;Contrôle de l'état des filtres + perte de charges: X, Vérification transmission du ventilateur (courroies, poulies, alignement, tension): X
CTA 06 LOCAUX ACTIVITE 1 LT17 NIV 24;CTA;ESA 009;NULL;NULL;NULL;SLII ESA;Bâtiment Les Acacias;177 Rue des Lilas, 35636 Dijon;NIV 24;LT17;05-01-2024;19-03-2024;74;CTA;Préventive;SEMESTRIEL 2 SLII - Maintenance 1;00h30;Léopoldine DOUDOU;Patrick CHARLES;filtres ok ,serrage des connexions ;NULL;Contrôle et essai régulation (sondes, servomoteurs, etc): O
CTA 06 LOCAUX ACTIVITE 1 LT17 NIV 24;CTA;ESA 009;NULL;NULL;NULL;SLII ESA;Bâtiment Les Acacias;177 Rue des Lilas, 35636 Dijon;NIV 24;LT17;05-10-2023;12-10-2023;7;CTA;Préventive;SEMESTRIEL 1 SLII - Maintenance 1;01h00;Gaston DUBIGNY;Bruno DORIVAL;NULL;NULL;Contrôle de l'état des filtres + perte de charges: X, Vérification transmission du ventilateur (courroies, poulies, alignement, tension): X
GROUPE CLIM CAVE  A VIN;CAVE A VIN;PARAD ADELF 099;NULL;NULL;NULL;CIP MPG;Bâtiment Le Belvédère;164 Impasse de la Paix, 13386 Marseille;Villa principale;LT MTA V.S.;21-06-2024;21-06-2024;0;CAVE A VIN;Travaux;remplacement Thermomètre HS ;00h30;Jean-Luc DEBARD;Dorothée DAILLY;NULL;NULL;NULL
GROUPE CLIM CAVE  A VIN;CAVE A VIN;PARAD ADELF 099;NULL;NULL;NULL;CIP MPG;Bâtiment Le Belvédère;164 Impasse de la Paix, 13386 Marseille;Villa principale;LT MTA V.S.;24-05-2024;24-05-2024;0;CAVE A VIN;Travaux;2 thermomètres HS;00h05;Géraldine DAUBIGNY;Benoît CROZET;erreur création intervention ;erreur création intervention;NULL
GROUPE CLIM CAVE  A VIN;CAVE A VIN;PARAD ADELF 099;NULL;NULL;NULL;CIP MPG;Bâtiment Le Belvédère;164 Impasse de la Paix, 13386 Marseille;Villa principale;LT MTA V.S.;24-05-2024;24-05-2024;0;CAVE A VIN;Curative;2 Thermomètres à remplacer ;00h15;Jean-Luc DEBARD;Dorothée DAILLY;"Prévoir de remplacer les 2 thermomètres laiton coudés 90° 
plage : -30 /50°C
Profondeur 63 mm";NULL;NULL
A- CAVE A VIN;CAVE A VIN;Europa 001;NULL;NULL;NULL;CIP MPG;Bâtiment Technoparc;152 Boulevard de la Paix, 47534 Marseille;ss1;NULL;26-11-2023;09-01-2024;43;CAVE A VIN;Préventive;Calendrier 1 - Maintenance 2;01h30;Aurélie DRAPIEZ;Benoît CROZET;température 12degres nettoyage des 2 unités reprise du calo ;NULL;NULL
A- CAVE A VIN;CAVE A VIN;Europa 001;NULL;NULL;NULL;CIP MPG;Bâtiment Technoparc;152 Boulevard de la Paix, 47534 Marseille;ss1;NULL;26-05-2023;10-10-2023;136;CAVE A VIN;Préventive;Calendrier 1 - Maintenance 1;02h00;Renaud DAMOUR;Dorothée DAILLY;maintenance faite le 5-07;NULL;NULL
A- CAVE A VIN;CAVE A VIN;Europa 001;NULL;NULL;NULL;CIP MPG;Bâtiment Technoparc;152 Boulevard de la Paix, 47534 Marseille;ss1;NULL;06-12-2022;06-12-2022;0;CAVE A VIN;Préventive;NULL;01h00;Yves DELOFFRE;Sylvie CASTILLON;NULL;NULL;NULL
TUNEL DE LAVAGE;TUNEL DE LAVAGE BUANDERIE;2F 101;NULL;NULL;NULL;HDCER;Bâtiment Astoria;1 Chemin de la Liberté, 72527 Bordeaux;rdc;Buanderie;04-10-2023;29-09-2023;-4;TUNEL DE LAVAGE BUANDERIE;Préventive;HEBDOMADAIRE - Maintenance 25;00h05;Loïse DELAHAYE;Dorothée DAILLY;aucun entretien manque de personnel technique ;NULL;Vérifier la présence d'un film de lubrification en quantité suffisante et bien visible sur la chaîne d'entraînement: O, Vérifier le niveau de remplissage du lubrificateur: O, Vérifier l'étanchéité du moto reducteur d'entraînement: O, Vérifier le niveau d'huile, si besoin rajouter de l'huile: O, Contrôler la chaîne et le tendeur de chaîne: O, Nettoyer le filtre à peluches: O, Contrôler l?étanchéité de la tuyauterie: O, Nettoyer bac de récupération d'eau , vannes et raccordement: O, Nettoyer les filtres à poussière des ventilateurs d?armoire électrique: O, Contrôler les joints d'étanchéité entre chacun des modules: O, Vérifier le filtre régulateur lubrificateur d'air comprimé pour le système pneumatique: O, Vérification de fuite éventuelle en air comprimé: O, Nettoyer les grilles de ventilation des moteurs et des pompes: O
TUNEL DE LAVAGE;TUNEL DE LAVAGE BUANDERIE;2F 101;NULL;NULL;NULL;HDCER;Bâtiment Astoria;1 Chemin de la Liberté, 72527 Bordeaux;rdc;Buanderie;27-09-2023;26-09-2023;0;TUNEL DE LAVAGE BUANDERIE;Préventive;HEBDOMADAIRE - Maintenance 24;02h00;Loïse DELAHAYE;Dorothée DAILLY;NULL;NULL;Vérifier la présence d'un film de lubrification en quantité suffisante et bien visible sur la chaîne d'entraînement: X, Vérifier le niveau de remplissage du lubrificateur: X, Vérifier l'étanchéité du moto reducteur d'entraînement: X, Vérifier le niveau d'huile, si besoin rajouter de l'huile: X, Contrôler la chaîne et le tendeur de chaîne: X, Nettoyer le filtre à peluches: X, Contrôler l?étanchéité de la tuyauterie: X, Nettoyer bac de récupération d'eau , vannes et raccordement: X, Nettoyer les filtres à poussière des ventilateurs d?armoire électrique: X, Contrôler les joints d'étanchéité entre chacun des modules: X, Vérifier le filtre régulateur lubrificateur d'air comprimé pour le système pneumatique: X, Vérification de fuite éventuelle en air comprimé: X, Nettoyer les grilles de ventilation des moteurs et des pompes: X
TUNEL DE LAVAGE;TUNEL DE LAVAGE BUANDERIE;2F 101;NULL;NULL;NULL;HDCER;Bâtiment Astoria;1 Chemin de la Liberté, 72527 Bordeaux;rdc;Buanderie;20-09-2023;19-09-2023;0;TUNEL DE LAVAGE BUANDERIE;Préventive;HEBDOMADAIRE - Maintenance 23;02h00;Loïse DELAHAYE;Dorothée DAILLY;NULL;NULL;Vérifier la présence d'un film de lubrification en quantité suffisante et bien visible sur la chaîne d'entraînement: X, Vérifier le niveau de remplissage du lubrificateur: X, Vérifier l'étanchéité du moto reducteur d'entraînement: X, Vérifier le niveau d'huile, si besoin rajouter de l'huile: X, Contrôler la chaîne et le tendeur de chaîne: X, Nettoyer le filtre à peluches: X, Contrôler l?étanchéité de la tuyauterie: X, Nettoyer bac de récupération d'eau , vannes et raccordement: X, Nettoyer les filtres à poussière des ventilateurs d?armoire électrique: X, Contrôler les joints d'étanchéité entre chacun des modules: X, Vérifier le filtre régulateur lubrificateur d'air comprimé pour le système pneumatique: X, Vérification de fuite éventuelle en air comprimé: X, Nettoyer les grilles de ventilation des moteurs et des pompes: X
TUNEL DE LAVAGE;TUNEL DE LAVAGE BUANDERIE;2F 101;NULL;NULL;NULL;HDCER;Bâtiment Astoria;1 Chemin de la Liberté, 72527 Bordeaux;rdc;Buanderie;13-09-2023;18-09-2023;5;TUNEL DE LAVAGE BUANDERIE;Préventive;HEBDOMADAIRE - Maintenance 22;02h00;Loïse DELAHAYE;Dorothée DAILLY;NULL;NULL;Vérifier la présence d'un film de lubrification en quantité suffisante et bien visible sur la chaîne d'entraînement: X, Vérifier le niveau de remplissage du lubrificateur: X, Vérifier l'étanchéité du moto reducteur d'entraînement: X, Vérifier le niveau d'huile, si besoin rajouter de l'huile: X, Contrôler la chaîne et le tendeur de chaîne: X, Nettoyer le filtre à peluches: X, Contrôler l?étanchéité de la tuyauterie: X, Nettoyer bac de récupération d'eau , vannes et raccordement: X, Nettoyer les filtres à poussière des ventilateurs d?armoire électrique: X, Contrôler les joints d'étanchéité entre chacun des modules: X, Vérifier le filtre régulateur lubrificateur d'air comprimé pour le système pneumatique: X, Vérification de fuite éventuelle en air comprimé: X, Nettoyer les grilles de ventilation des moteurs et des pompes: X
TUNEL DE LAVAGE;TUNEL DE LAVAGE BUANDERIE;2F 101;NULL;NULL;NULL;HDCER;Bâtiment Astoria;1 Chemin de la Liberté, 72527 Bordeaux;rdc;Buanderie;08-09-2023;18-09-2023;10;TUNEL DE LAVAGE BUANDERIE;Préventive;l entretien n a pu être fait manque de personnel technique ;00h05;Loïse DELAHAYE;Dorothée DAILLY;NULL;NULL;NULL
TUNEL DE LAVAGE;TUNEL DE LAVAGE BUANDERIE;2F 101;NULL;NULL;NULL;HDCER;Bâtiment Astoria;1 Chemin de la Liberté, 72527 Bordeaux;rdc;Buanderie;08-09-2023;18-09-2023;10;TUNEL DE LAVAGE BUANDERIE;Préventive;l entretien d aujourd'hui n a pu être fait manque de personnel technique ;00h05;Loïse DELAHAYE;Dorothée DAILLY;NULL;NULL;NULL
TUNEL DE LAVAGE;TUNEL DE LAVAGE BUANDERIE;2F 101;NULL;NULL;NULL;HDCER;Bâtiment Astoria;1 Chemin de la Liberté, 72527 Bordeaux;rdc;Buanderie;07-09-2023;13-09-2023;6;TUNEL DE LAVAGE BUANDERIE;Préventive;l entretien de la semaine a été réalisé le 06/09/23 en complet ;02h00;Loïse DELAHAYE;Dorothée DAILLY;entretien de la semaine ;NULL;NULL
TUNEL DE LAVAGE;TUNEL DE LAVAGE BUANDERIE;2F 101;NULL;NULL;NULL;HDCER;Bâtiment Astoria;1 Chemin de la Liberté, 72527 Bordeaux;rdc;Buanderie;06-09-2023;13-09-2023;7;TUNEL DE LAVAGE BUANDERIE;Préventive;HEBDOMADAIRE - Maintenance 21;02h00;Loïse DELAHAYE;Dorothée DAILLY;entretien de la semaine ;NULL;Vérifier la présence d'un film de lubrification en quantité suffisante et bien visible sur la chaîne d'entraînement: O, Vérifier le niveau de remplissage du lubrificateur: O, Vérifier l'étanchéité du moto reducteur d'entraînement: O, Vérifier le niveau d'huile, si besoin rajouter de l'huile: O, Contrôler la chaîne et le tendeur de chaîne: O, Nettoyer le filtre à peluches: O, Contrôler l?étanchéité de la tuyauterie: O, Nettoyer bac de récupération d'eau , vannes et raccordement: O, Nettoyer les filtres à poussière des ventilateurs d?armoire électrique: O, Contrôler les joints d'étanchéité entre chacun des modules: O, Vérifier le filtre régulateur lubrificateur d'air comprimé pour le système pneumatique: O, Vérification de fuite éventuelle en air comprimé: O, Nettoyer les grilles de ventilation des moteurs et des pompes: O
TUNEL DE LAVAGE;TUNEL DE LAVAGE BUANDERIE;2F 101;NULL;NULL;NULL;HDCER;Bâtiment Astoria;1 Chemin de la Liberté, 72527 Bordeaux;rdc;Buanderie;04-09-2023;13-09-2023;9;TUNEL DE LAVAGE BUANDERIE;Préventive;l entretien n a pu être fait. manque personnel  technique ;02h00;Loïse DELAHAYE;Dorothée DAILLY;entretien de la laverie ;NULL;NULL
TUNEL DE LAVAGE;TUNEL DE LAVAGE BUANDERIE;2F 101;NULL;NULL;NULL;HDCER;Bâtiment Astoria;1 Chemin de la Liberté, 72527 Bordeaux;rdc;Buanderie;04-09-2023;07-09-2023;3;TUNEL DE LAVAGE BUANDERIE;Préventive;l entretien de la laverie n a pu être fait manque personnel du technique ;02h00;Loïse DELAHAYE;Dorothée DAILLY;entretien réalisé hier en complet ;NULL;NULL
TUNEL DE LAVAGE;TUNEL DE LAVAGE BUANDERIE;2F 101;NULL;NULL;NULL;HDCER;Bâtiment Astoria;1 Chemin de la Liberté, 72527 Bordeaux;rdc;Buanderie;04-09-2023;08-09-2023;4;TUNEL DE LAVAGE BUANDERIE;Préventive;l entretien 01/09/23 n a pu être fait manque de personnel technique ;00h05;Loïse DELAHAYE;Dorothée DAILLY;l entretien aujourd'hui n a pu être fait manque de personnel technique ;NULL;NULL
TUNEL DE LAVAGE;TUNEL DE LAVAGE BUANDERIE;2F 101;NULL;NULL;NULL;HDCER;Bâtiment Astoria;1 Chemin de la Liberté, 72527 Bordeaux;rdc;Buanderie;30-08-2023;04-09-2023;5;TUNEL DE LAVAGE BUANDERIE;Préventive;HEBDOMADAIRE - Maintenance 20;00h05;Loïse DELAHAYE;Dorothée DAILLY;l entretien n a pu être fait manque de personnel technique ;Maintenance impossible à réaliser faute de disponibilité du personnel du service technique de l'hôtel;Vérifier la présence d'un film de lubrification en quantité suffisante et bien visible sur la chaîne d'entraînement: O, Vérifier le niveau de remplissage du lubrificateur: O, Vérifier l'étanchéité du moto reducteur d'entraînement: O, Vérifier le niveau d'huile, si besoin rajouter de l'huile: O, Contrôler la chaîne et le tendeur de chaîne: O, Nettoyer le filtre à peluches: O, Contrôler l?étanchéité de la tuyauterie: O, Nettoyer bac de récupération d'eau , vannes et raccordement: O, Nettoyer les filtres à poussière des ventilateurs d?armoire électrique: O, Contrôler les joints d'étanchéité entre chacun des modules: O, Vérifier le filtre régulateur lubrificateur d'air comprimé pour le système pneumatique: O, Vérification de fuite éventuelle en air comprimé: O, Nettoyer les grilles de ventilation des moteurs et des pompes: O
TUNEL DE LAVAGE;TUNEL DE LAVAGE BUANDERIE;2F 101;NULL;NULL;NULL;HDCER;Bâtiment Astoria;1 Chemin de la Liberté, 72527 Bordeaux;rdc;Buanderie;23-08-2023;04-09-2023;12;TUNEL DE LAVAGE BUANDERIE;Préventive;HEBDOMADAIRE - Maintenance 19;00h05;Loïse DELAHAYE;Dorothée DAILLY;l entretien n a pu être fait manque de personnel technique ;NULL;Vérifier la présence d'un film de lubrification en quantité suffisante et bien visible sur la chaîne d'entraînement: O, Vérifier le niveau de remplissage du lubrificateur: O, Vérifier l'étanchéité du moto reducteur d'entraînement: O, Vérifier le niveau d'huile, si besoin rajouter de l'huile: O, Contrôler la chaîne et le tendeur de chaîne: O, Nettoyer le filtre à peluches: O, Contrôler l?étanchéité de la tuyauterie: O, Nettoyer bac de récupération d'eau , vannes et raccordement: O, Nettoyer les filtres à poussière des ventilateurs d?armoire électrique: O, Contrôler les joints d'étanchéité entre chacun des modules: O, Vérifier le filtre régulateur lubrificateur d'air comprimé pour le système pneumatique: O, Vérification de fuite éventuelle en air comprimé: O, Nettoyer les grilles de ventilation des moteurs et des pompes: O
TUNEL DE LAVAGE;TUNEL DE LAVAGE BUANDERIE;2F 101;NULL;NULL;NULL;HDCER;Bâtiment Astoria;1 Chemin de la Liberté, 72527 Bordeaux;rdc;Buanderie;16-08-2023;04-09-2023;19;TUNEL DE LAVAGE BUANDERIE;Préventive;HEBDOMADAIRE - Maintenance 18;02h00;Loïse DELAHAYE;Dorothée DAILLY;entretien de la semaine ;Maintenance impossible à réaliser faute de disponibilité du personnel du service technique de l'hôtel;Vérifier la présence d'un film de lubrification en quantité suffisante et bien visible sur la chaîne d'entraînement: O, Vérifier le niveau de remplissage du lubrificateur: O, Vérifier l'étanchéité du moto reducteur d'entraînement: O, Vérifier le niveau d'huile, si besoin rajouter de l'huile: O, Contrôler la chaîne et le tendeur de chaîne: O, Nettoyer le filtre à peluches: O, Contrôler l?étanchéité de la tuyauterie: O, Nettoyer bac de récupération d'eau , vannes et raccordement: O, Nettoyer les filtres à poussière des ventilateurs d?armoire électrique: O, Contrôler les joints d'étanchéité entre chacun des modules: O, Vérifier le filtre régulateur lubrificateur d'air comprimé pour le système pneumatique: O, Vérification de fuite éventuelle en air comprimé: O, Nettoyer les grilles de ventilation des moteurs et des pompes: O
TUNEL DE LAVAGE;TUNEL DE LAVAGE BUANDERIE;2F 101;NULL;NULL;NULL;HDCER;Bâtiment Astoria;1 Chemin de la Liberté, 72527 Bordeaux;rdc;Buanderie;09-08-2023;28-08-2023;19;TUNEL DE LAVAGE BUANDERIE;Préventive;HEBDOMADAIRE - Maintenance 17;00h05;Loïse DELAHAYE;Dorothée DAILLY;entretien n a pu être fait car personnel technique absent  ;NULL;Vérifier la présence d'un film de lubrification en quantité suffisante et bien visible sur la chaîne d'entraînement: O, Vérifier le niveau de remplissage du lubrificateur: O, Vérifier l'étanchéité du moto reducteur d'entraînement: O, Vérifier le niveau d'huile, si besoin rajouter de l'huile: O, Contrôler la chaîne et le tendeur de chaîne: O, Nettoyer le filtre à peluches: O, Contrôler l?étanchéité de la tuyauterie: O, Nettoyer bac de récupération d'eau , vannes et raccordement: O, Nettoyer les filtres à poussière des ventilateurs d?armoire électrique: O, Contrôler les joints d'étanchéité entre chacun des modules: O, Vérifier le filtre régulateur lubrificateur d'air comprimé pour le système pneumatique: O, Vérification de fuite éventuelle en air comprimé: O, Nettoyer les grilles de ventilation des moteurs et des pompes: O
TUNEL DE LAVAGE;TUNEL DE LAVAGE BUANDERIE;2F 101;NULL;NULL;NULL;HDCER;Bâtiment Astoria;1 Chemin de la Liberté, 72527 Bordeaux;rdc;Buanderie;02-08-2023;01-08-2023;0;TUNEL DE LAVAGE BUANDERIE;Préventive;HEBDOMADAIRE - Maintenance 16;02h00;Loïse DELAHAYE;Dorothée DAILLY;NULL;NULL;Vérifier la présence d'un film de lubrification en quantité suffisante et bien visible sur la chaîne d'entraînement: X, Vérifier le niveau de remplissage du lubrificateur: X, Vérifier l'étanchéité du moto reducteur d'entraînement: X, Vérifier le niveau d'huile, si besoin rajouter de l'huile: X, Contrôler la chaîne et le tendeur de chaîne: X, Nettoyer le filtre à peluches: X, Contrôler l?étanchéité de la tuyauterie: X, Nettoyer bac de récupération d'eau , vannes et raccordement: X, Nettoyer les filtres à poussière des ventilateurs d?armoire électrique: X, Contrôler les joints d'étanchéité entre chacun des modules: X, Vérifier le filtre régulateur lubrificateur d'air comprimé pour le système pneumatique: X, Vérification de fuite éventuelle en air comprimé: X, Nettoyer les grilles de ventilation des moteurs et des pompes: X
TUNEL DE LAVAGE;TUNEL DE LAVAGE BUANDERIE;2F 101;NULL;NULL;NULL;HDCER;Bâtiment Astoria;1 Chemin de la Liberté, 72527 Bordeaux;rdc;Buanderie;26-07-2023;31-07-2023;5;TUNEL DE LAVAGE BUANDERIE;Préventive;HEBDOMADAIRE - Maintenance 15;02h00;Loïse DELAHAYE;Dorothée DAILLY;NULL;NULL;Vérifier la présence d'un film de lubrification en quantité suffisante et bien visible sur la chaîne d'entraînement: X, Vérifier le niveau de remplissage du lubrificateur: X, Vérifier l'étanchéité du moto reducteur d'entraînement: X, Vérifier le niveau d'huile, si besoin rajouter de l'huile: X, Contrôler la chaîne et le tendeur de chaîne: X, Nettoyer le filtre à peluches: X, Contrôler l?étanchéité de la tuyauterie: X, Nettoyer bac de récupération d'eau , vannes et raccordement: X, Nettoyer les filtres à poussière des ventilateurs d?armoire électrique: X, Contrôler les joints d'étanchéité entre chacun des modules: X, Vérifier le filtre régulateur lubrificateur d'air comprimé pour le système pneumatique: X, Vérification de fuite éventuelle en air comprimé: X, Nettoyer les grilles de ventilation des moteurs et des pompes: X
