Nom;Type;ID equipement;Référence constructeur;Date d'installation;Notes;Secteur;Bâtiment;Adresse;Niveau;Salle;Date limite;Date de réalisation;Jours d'avance/de retard;Type de l'équipement;Type d'intervention;Objet de l'intervention;Durée;Mainteneur;Contrôleur;Commentaire mainteneur;Motif de rejet;Points de contrôles
TUNEL DE LAVAGE;TUNEL DE LAVAGE BUANDERIE;2F 101;NULL;NULL;NULL;HDCER;Bâtiment Astoria;1 Chemin de la Liberté, 72527 Bordeaux;rdc;Buanderie;19-07-2023;31-07-2023;12;TUNEL DE LAVAGE BUANDERIE;Préventive;HEBDOMADAIRE - Maintenance 14;02h00;Loïse DELAHAYE;Dorothée DAILLY;NULL;NULL;Vérifier la présence d'un film de lubrification en quantité suffisante et bien visible sur la chaîne d'entraînement: X, Vérifier le niveau de remplissage du lubrificateur: X, Vérifier l'étanchéité du moto reducteur d'entraînement: X, Vérifier le niveau d'huile, si besoin rajouter de l'huile: X, Contrôler la chaîne et le tendeur de chaîne: X, Nettoyer le filtre à peluches: X, Contrôler l?étanchéité de la tuyauterie: X, Nettoyer bac de récupération d'eau , vannes et raccordement: X, Nettoyer les filtres à poussière des ventilateurs d?armoire électrique: X, Contrôler les joints d'étanchéité entre chacun des modules: X, Vérifier le filtre régulateur lubrificateur d'air comprimé pour le système pneumatique: X, Vérification de fuite éventuelle en air comprimé: X, Nettoyer les grilles de ventilation des moteurs et des pompes: X
TUNEL DE LAVAGE;TUNEL DE LAVAGE BUANDERIE;2F 101;NULL;NULL;NULL;HDCER;Bâtiment Astoria;1 Chemin de la Liberté, 72527 Bordeaux;rdc;Buanderie;12-07-2023;31-07-2023;19;TUNEL DE LAVAGE BUANDERIE;Préventive;HEBDOMADAIRE - Maintenance 13;02h00;Loïse DELAHAYE;Dorothée DAILLY;NULL;NULL;Vérifier la présence d'un film de lubrification en quantité suffisante et bien visible sur la chaîne d'entraînement: X, Vérifier le niveau de remplissage du lubrificateur: X, Vérifier l'étanchéité du moto reducteur d'entraînement: X, Vérifier le niveau d'huile, si besoin rajouter de l'huile: X, Contrôler la chaîne et le tendeur de chaîne: X, Nettoyer le filtre à peluches: X, Contrôler l?étanchéité de la tuyauterie: X, Nettoyer bac de récupération d'eau , vannes et raccordement: X, Nettoyer les filtres à poussière des ventilateurs d?armoire électrique: X, Contrôler les joints d'étanchéité entre chacun des modules: X, Vérifier le filtre régulateur lubrificateur d'air comprimé pour le système pneumatique: X, Vérification de fuite éventuelle en air comprimé: X, Nettoyer les grilles de ventilation des moteurs et des pompes: X
TUNEL DE LAVAGE;TUNEL DE LAVAGE BUANDERIE;2F 101;NULL;NULL;NULL;HDCER;Bâtiment Astoria;1 Chemin de la Liberté, 72527 Bordeaux;rdc;Buanderie;05-07-2023;31-07-2023;26;TUNEL DE LAVAGE BUANDERIE;Préventive;HEBDOMADAIRE - Maintenance 12;02h00;Loïse DELAHAYE;Dorothée DAILLY;NULL;NULL;Vérifier la présence d'un film de lubrification en quantité suffisante et bien visible sur la chaîne d'entraînement: X, Vérifier le niveau de remplissage du lubrificateur: X, Vérifier l'étanchéité du moto reducteur d'entraînement: X, Vérifier le niveau d'huile, si besoin rajouter de l'huile: X, Contrôler la chaîne et le tendeur de chaîne: X, Nettoyer le filtre à peluches: X, Contrôler l?étanchéité de la tuyauterie: X, Nettoyer bac de récupération d'eau , vannes et raccordement: X, Nettoyer les filtres à poussière des ventilateurs d?armoire électrique: X, Contrôler les joints d'étanchéité entre chacun des modules: X, Vérifier le filtre régulateur lubrificateur d'air comprimé pour le système pneumatique: X, Vérification de fuite éventuelle en air comprimé: X, Nettoyer les grilles de ventilation des moteurs et des pompes: X
TUNEL DE LAVAGE;TUNEL DE LAVAGE BUANDERIE;2F 101;NULL;NULL;NULL;HDCER;Bâtiment Astoria;1 Chemin de la Liberté, 72527 Bordeaux;rdc;Buanderie;28-06-2023;31-07-2023;33;TUNEL DE LAVAGE BUANDERIE;Préventive;HEBDOMADAIRE - Maintenance 11;02h00;Loïse DELAHAYE;Dorothée DAILLY;NULL;NULL;Vérifier la présence d'un film de lubrification en quantité suffisante et bien visible sur la chaîne d'entraînement: X, Vérifier le niveau de remplissage du lubrificateur: X, Vérifier l'étanchéité du moto reducteur d'entraînement: X, Vérifier le niveau d'huile, si besoin rajouter de l'huile: X, Contrôler la chaîne et le tendeur de chaîne: X, Nettoyer le filtre à peluches: X, Contrôler l?étanchéité de la tuyauterie: X, Nettoyer bac de récupération d'eau , vannes et raccordement: X, Nettoyer les filtres à poussière des ventilateurs d?armoire électrique: X, Contrôler les joints d'étanchéité entre chacun des modules: X, Vérifier le filtre régulateur lubrificateur d'air comprimé pour le système pneumatique: X, Vérification de fuite éventuelle en air comprimé: X, Nettoyer les grilles de ventilation des moteurs et des pompes: X
TUNEL DE LAVAGE;TUNEL DE LAVAGE BUANDERIE;2F 101;NULL;NULL;NULL;HDCER;Bâtiment Astoria;1 Chemin de la Liberté, 72527 Bordeaux;rdc;Buanderie;21-06-2023;31-07-2023;40;TUNEL DE LAVAGE BUANDERIE;Préventive;HEBDOMADAIRE - Maintenance 10;02h00;Loïse DELAHAYE;Dorothée DAILLY;NULL;NULL;Vérifier la présence d'un film de lubrification en quantité suffisante et bien visible sur la chaîne d'entraînement: X, Vérifier le niveau de remplissage du lubrificateur: X, Vérifier l'étanchéité du moto reducteur d'entraînement: X, Vérifier le niveau d'huile, si besoin rajouter de l'huile: X, Contrôler la chaîne et le tendeur de chaîne: X, Nettoyer le filtre à peluches: X, Contrôler l?étanchéité de la tuyauterie: X, Nettoyer bac de récupération d'eau , vannes et raccordement: X, Nettoyer les filtres à poussière des ventilateurs d?armoire électrique: X, Contrôler les joints d'étanchéité entre chacun des modules: X, Vérifier le filtre régulateur lubrificateur d'air comprimé pour le système pneumatique: X, Vérification de fuite éventuelle en air comprimé: X, Nettoyer les grilles de ventilation des moteurs et des pompes: X
TUNEL DE LAVAGE;TUNEL DE LAVAGE BUANDERIE;2F 101;NULL;NULL;NULL;HDCER;Bâtiment Astoria;1 Chemin de la Liberté, 72527 Bordeaux;rdc;Buanderie;14-06-2023;31-07-2023;47;TUNEL DE LAVAGE BUANDERIE;Préventive;HEBDOMADAIRE - Maintenance 9;02h00;Loïse DELAHAYE;Dorothée DAILLY;NULL;NULL;Vérifier la présence d'un film de lubrification en quantité suffisante et bien visible sur la chaîne d'entraînement: X, Vérifier le niveau de remplissage du lubrificateur: X, Vérifier l'étanchéité du moto reducteur d'entraînement: X, Vérifier le niveau d'huile, si besoin rajouter de l'huile: X, Contrôler la chaîne et le tendeur de chaîne: X, Nettoyer le filtre à peluches: X, Contrôler l?étanchéité de la tuyauterie: X, Nettoyer bac de récupération d'eau , vannes et raccordement: X, Nettoyer les filtres à poussière des ventilateurs d?armoire électrique: X, Contrôler les joints d'étanchéité entre chacun des modules: X, Vérifier le filtre régulateur lubrificateur d'air comprimé pour le système pneumatique: X, Vérification de fuite éventuelle en air comprimé: X, Nettoyer les grilles de ventilation des moteurs et des pompes: X
TUNEL DE LAVAGE;TUNEL DE LAVAGE BUANDERIE;2F 101;NULL;NULL;NULL;HDCER;Bâtiment Astoria;1 Chemin de la Liberté, 72527 Bordeaux;rdc;Buanderie;07-06-2023;31-07-2023;54;TUNEL DE LAVAGE BUANDERIE;Préventive;HEBDOMADAIRE - Maintenance 8;02h00;Loïse DELAHAYE;Dorothée DAILLY;NULL;NULL;Vérifier la présence d'un film de lubrification en quantité suffisante et bien visible sur la chaîne d'entraînement: X, Vérifier le niveau de remplissage du lubrificateur: X, Vérifier l'étanchéité du moto reducteur d'entraînement: X, Vérifier le niveau d'huile, si besoin rajouter de l'huile: X, Contrôler la chaîne et le tendeur de chaîne: X, Nettoyer le filtre à peluches: X, Contrôler l?étanchéité de la tuyauterie: X, Nettoyer bac de récupération d'eau , vannes et raccordement: X, Nettoyer les filtres à poussière des ventilateurs d?armoire électrique: X, Contrôler les joints d'étanchéité entre chacun des modules: X, Vérifier le filtre régulateur lubrificateur d'air comprimé pour le système pneumatique: X, Vérification de fuite éventuelle en air comprimé: X, Nettoyer les grilles de ventilation des moteurs et des pompes: X
TUNEL DE LAVAGE;TUNEL DE LAVAGE BUANDERIE;2F 101;NULL;NULL;NULL;HDCER;Bâtiment Astoria;1 Chemin de la Liberté, 72527 Bordeaux;rdc;Buanderie;31-05-2023;31-07-2023;61;TUNEL DE LAVAGE BUANDERIE;Préventive;HEBDOMADAIRE - Maintenance 7;02h00;Loïse DELAHAYE;Dorothée DAILLY;NULL;NULL;Vérifier la présence d'un film de lubrification en quantité suffisante et bien visible sur la chaîne d'entraînement: O, Vérifier le niveau de remplissage du lubrificateur: O, Vérifier l'étanchéité du moto reducteur d'entraînement: O, Vérifier le niveau d'huile, si besoin rajouter de l'huile: O, Contrôler la chaîne et le tendeur de chaîne: O, Nettoyer le filtre à peluches: O, Contrôler l?étanchéité de la tuyauterie: O, Nettoyer bac de récupération d'eau , vannes et raccordement: O, Nettoyer les filtres à poussière des ventilateurs d?armoire électrique: O, Contrôler les joints d'étanchéité entre chacun des modules: O, Vérifier le filtre régulateur lubrificateur d'air comprimé pour le système pneumatique: O, Vérification de fuite éventuelle en air comprimé: O, Nettoyer les grilles de ventilation des moteurs et des pompes: O
TUNEL DE LAVAGE;TUNEL DE LAVAGE BUANDERIE;2F 101;NULL;NULL;NULL;HDCER;Bâtiment Astoria;1 Chemin de la Liberté, 72527 Bordeaux;rdc;Buanderie;24-05-2023;31-07-2023;68;TUNEL DE LAVAGE BUANDERIE;Préventive;HEBDOMADAIRE - Maintenance 6;02h00;Loïse DELAHAYE;Dorothée DAILLY;NULL;NULL;Vérifier la présence d'un film de lubrification en quantité suffisante et bien visible sur la chaîne d'entraînement: X, Vérifier le niveau de remplissage du lubrificateur: X, Vérifier l'étanchéité du moto reducteur d'entraînement: X, Vérifier le niveau d'huile, si besoin rajouter de l'huile: X, Contrôler la chaîne et le tendeur de chaîne: X, Nettoyer le filtre à peluches: X, Contrôler l?étanchéité de la tuyauterie: X, Nettoyer bac de récupération d'eau , vannes et raccordement: X, Nettoyer les filtres à poussière des ventilateurs d?armoire électrique: X, Contrôler les joints d'étanchéité entre chacun des modules: X, Vérifier le filtre régulateur lubrificateur d'air comprimé pour le système pneumatique: X, Vérification de fuite éventuelle en air comprimé: X, Nettoyer les grilles de ventilation des moteurs et des pompes: X
TUNEL DE LAVAGE;TUNEL DE LAVAGE BUANDERIE;2F 101;NULL;NULL;NULL;HDCER;Bâtiment Astoria;1 Chemin de la Liberté, 72527 Bordeaux;rdc;Buanderie;17-05-2023;31-07-2023;75;TUNEL DE LAVAGE BUANDERIE;Préventive;HEBDOMADAIRE - Maintenance 5;02h00;Loïse DELAHAYE;Dorothée DAILLY;NULL;NULL;Vérifier la présence d'un film de lubrification en quantité suffisante et bien visible sur la chaîne d'entraînement: X, Vérifier le niveau de remplissage du lubrificateur: X, Vérifier l'étanchéité du moto reducteur d'entraînement: X, Vérifier le niveau d'huile, si besoin rajouter de l'huile: X, Contrôler la chaîne et le tendeur de chaîne: X, Nettoyer le filtre à peluches: X, Contrôler l?étanchéité de la tuyauterie: X, Nettoyer bac de récupération d'eau , vannes et raccordement: X, Nettoyer les filtres à poussière des ventilateurs d?armoire électrique: X, Contrôler les joints d'étanchéité entre chacun des modules: X, Vérifier le filtre régulateur lubrificateur d'air comprimé pour le système pneumatique: X, Vérification de fuite éventuelle en air comprimé: X, Nettoyer les grilles de ventilation des moteurs et des pompes: X
TUNEL DE LAVAGE;TUNEL DE LAVAGE BUANDERIE;2F 101;NULL;NULL;NULL;HDCER;Bâtiment Astoria;1 Chemin de la Liberté, 72527 Bordeaux;rdc;Buanderie;10-05-2023;31-07-2023;82;TUNEL DE LAVAGE BUANDERIE;Préventive;HEBDOMADAIRE - Maintenance 4;02h00;Loïse DELAHAYE;Dorothée DAILLY;NULL;NULL;Vérifier la présence d'un film de lubrification en quantité suffisante et bien visible sur la chaîne d'entraînement: X, Vérifier le niveau de remplissage du lubrificateur: X, Vérifier l'étanchéité du moto reducteur d'entraînement: X, Vérifier le niveau d'huile, si besoin rajouter de l'huile: X, Contrôler la chaîne et le tendeur de chaîne: X, Nettoyer le filtre à peluches: X, Contrôler l?étanchéité de la tuyauterie: X, Nettoyer bac de récupération d'eau , vannes et raccordement: X, Nettoyer les filtres à poussière des ventilateurs d?armoire électrique: X, Contrôler les joints d'étanchéité entre chacun des modules: X, Vérifier le filtre régulateur lubrificateur d'air comprimé pour le système pneumatique: X, Vérification de fuite éventuelle en air comprimé: X, Nettoyer les grilles de ventilation des moteurs et des pompes: X
TUNEL DE LAVAGE;TUNEL DE LAVAGE BUANDERIE;2F 101;NULL;NULL;NULL;HDCER;Bâtiment Astoria;1 Chemin de la Liberté, 72527 Bordeaux;rdc;Buanderie;03-05-2023;31-07-2023;89;TUNEL DE LAVAGE BUANDERIE;Préventive;HEBDOMADAIRE - Maintenance 3;02h00;Loïse DELAHAYE;Dorothée DAILLY;NULL;NULL;Vérifier la présence d'un film de lubrification en quantité suffisante et bien visible sur la chaîne d'entraînement: X, Vérifier le niveau de remplissage du lubrificateur: X, Vérifier l'étanchéité du moto reducteur d'entraînement: X, Vérifier le niveau d'huile, si besoin rajouter de l'huile: X, Contrôler la chaîne et le tendeur de chaîne: X, Nettoyer le filtre à peluches: X, Contrôler l?étanchéité de la tuyauterie: X, Nettoyer bac de récupération d'eau , vannes et raccordement: X, Nettoyer les filtres à poussière des ventilateurs d?armoire électrique: X, Contrôler les joints d'étanchéité entre chacun des modules: X, Vérifier le filtre régulateur lubrificateur d'air comprimé pour le système pneumatique: X, Vérification de fuite éventuelle en air comprimé: X, Nettoyer les grilles de ventilation des moteurs et des pompes: X
TUNEL DE LAVAGE;TUNEL DE LAVAGE BUANDERIE;2F 101;NULL;NULL;NULL;HDCER;Bâtiment Astoria;1 Chemin de la Liberté, 72527 Bordeaux;rdc;Buanderie;26-04-2023;31-07-2023;96;TUNEL DE LAVAGE BUANDERIE;Préventive;HEBDOMADAIRE - Maintenance 2;02h00;Loïse DELAHAYE;Dorothée DAILLY;NULL;NULL;Vérifier la présence d'un film de lubrification en quantité suffisante et bien visible sur la chaîne d'entraînement: X, Vérifier le niveau de remplissage du lubrificateur: X, Vérifier l'étanchéité du moto reducteur d'entraînement: X, Vérifier le niveau d'huile, si besoin rajouter de l'huile: X, Contrôler la chaîne et le tendeur de chaîne: X, Nettoyer le filtre à peluches: X, Contrôler l?étanchéité de la tuyauterie: X, Nettoyer bac de récupération d'eau , vannes et raccordement: X, Nettoyer les filtres à poussière des ventilateurs d?armoire électrique: X, Contrôler les joints d'étanchéité entre chacun des modules: X, Vérifier le filtre régulateur lubrificateur d'air comprimé pour le système pneumatique: X, Vérification de fuite éventuelle en air comprimé: X, Nettoyer les grilles de ventilation des moteurs et des pompes: X
TUNEL DE LAVAGE;TUNEL DE LAVAGE BUANDERIE;2F 101;NULL;NULL;NULL;HDCER;Bâtiment Astoria;1 Chemin de la Liberté, 72527 Bordeaux;rdc;Buanderie;19-04-2023;28-06-2023;70;TUNEL DE LAVAGE BUANDERIE;Préventive;Calendrier 1 - Maintenance 1;02h00;Loïse DELAHAYE;Dorothée DAILLY;entretien complet de la machine ;NULL;NULL
TUNEL DE LAVAGE;TUNEL DE LAVAGE BUANDERIE;2F 101;NULL;NULL;NULL;HDCER;Bâtiment Astoria;1 Chemin de la Liberté, 72527 Bordeaux;rdc;Buanderie;19-04-2023;31-07-2023;103;TUNEL DE LAVAGE BUANDERIE;Préventive;HEBDOMADAIRE - Maintenance 1;02h00;Loïse DELAHAYE;Dorothée DAILLY;NULL;NULL;Vérifier la présence d'un film de lubrification en quantité suffisante et bien visible sur la chaîne d'entraînement: X, Vérifier le niveau de remplissage du lubrificateur: X, Vérifier l'étanchéité du moto reducteur d'entraînement: X, Vérifier le niveau d'huile, si besoin rajouter de l'huile: X, Contrôler la chaîne et le tendeur de chaîne: X, Nettoyer le filtre à peluches: X, Contrôler l?étanchéité de la tuyauterie: X, Nettoyer bac de récupération d'eau , vannes et raccordement: X, Nettoyer les filtres à poussière des ventilateurs d?armoire électrique: X, Contrôler les joints d'étanchéité entre chacun des modules: X, Vérifier le filtre régulateur lubrificateur d'air comprimé pour le système pneumatique: X, Vérification de fuite éventuelle en air comprimé: X, Nettoyer les grilles de ventilation des moteurs et des pompes: X
